hv_bus,lv_bus,id,name,r_pu,x_pu,g_pu,b_pu,ratio,tap_step,tap_min,tap_max,shift_deg,vn_hv_kv,vn_lv_kv,sn_mva,rate_a_mva,rate_b_mva,rate_c_mva,cont_bus,in_service
90000,80000,1,고리#1_GSU,0.000276,0.011058,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1175.6,1176,1293,1470,90000,1
90000,80001,1,고리#2_GSU,0.000276,0.011048,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1176.7,1177,1294,1471,90000,1
90001,80002,1,신고리#1_GSU,0.000281,0.011225,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,22.0,1158.1,1158,1274,1448,90001,1
90001,80003,1,신고리#2_GSU,0.000281,0.011225,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,22.0,1158.1,1158,1274,1448,90001,1
90002,80004,1,새울#1_GSU,0.000197,0.007896,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,22.0,1646.5,1646,1811,2058,90002,1
90002,80005,1,새울#2_GSU,0.000197,0.007885,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,22.0,1648.8,1649,1814,2061,90002,1
90003,80006,1,한빛#1_GSU,0.000291,0.011646,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1116.3,1116,1228,1395,90003,1
90003,80007,1,한빛#2_GSU,0.000292,0.01167,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1114.0,1114,1225,1392,90003,1
90003,80008,1,한빛#3_GSU,0.00028,0.011214,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1159.3,1159,1275,1449,90003,1
90003,80009,1,한빛#4_GSU,0.00028,0.011214,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1159.3,1159,1275,1449,90003,1
90003,80010,1,한빛#5_GSU,0.00028,0.011214,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1159.3,1159,1275,1449,90003,1
90003,80011,1,한빛#6_GSU,0.000281,0.011236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1157.0,1157,1273,1446,90003,1
90004,80012,1,한울#1_GSU,0.000291,0.011646,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,22.0,1116.3,1116,1228,1395,90004,1
90004,80013,1,한울#2_GSU,0.000291,0.011622,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,22.0,1118.6,1119,1230,1398,90004,1
90004,80014,1,한울#3_GSU,0.000281,0.011248,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,22.0,1155.8,1156,1271,1445,90004,1
90004,80015,1,한울#4_GSU,0.00028,0.011202,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,22.0,1160.5,1160,1277,1451,90004,1
90004,80016,1,한울#5_GSU,0.000281,0.011225,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,22.0,1158.1,1158,1274,1448,90004,1
90004,80017,1,한울#6_GSU,0.000281,0.011225,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,22.0,1158.1,1158,1274,1448,90004,1
90005,80018,1,신한울#1_GSU,0.000209,0.008343,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,22.0,1558.1,1558,1714,1948,90005,1
90005,80019,1,신한울#2_GSU,0.000209,0.008343,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,22.0,1558.1,1558,1714,1948,90005,1
90006,80020,1,월성#1_GSU,0.000427,0.017069,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,761.6,762,838,952,90006,1
90006,80021,1,월성#2_GSU,0.000409,0.016346,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,795.3,795,875,994,90006,1
90006,80022,1,월성#3_GSU,0.000406,0.01625,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,800.0,800,880,1000,90006,1
90007,80023,1,신월성#1_GSU,0.000282,0.011282,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1152.3,1152,1268,1440,90007,1
90007,80024,1,신월성#2_GSU,0.000291,0.011646,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1116.3,1116,1228,1395,90007,1
90008,80025,1,당진화력#1_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,18.0,581.4,581,640,727,90008,1
90008,80026,1,당진화력#2_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,18.0,581.4,581,640,727,90008,1
90008,80027,1,당진화력#3_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,18.0,581.4,581,640,727,90008,1
90008,80028,1,당진화력#4_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,18.0,581.4,581,640,727,90008,1
90008,80029,1,당진화력#5_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,18.0,581.4,581,640,727,90008,1
90008,80030,1,당진화력#6_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,18.0,581.4,581,640,727,90008,1
90008,80031,1,당진화력#7_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,18.0,581.4,581,640,727,90008,1
90008,80032,1,당진화력#8_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,18.0,581.4,581,640,727,90008,1
90008,80033,1,당진화력#9_GSU,0.000274,0.010961,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,22.0,1186.0,1186,1305,1482,90008,1
90008,80034,1,당진화력#10_GSU,0.000274,0.010961,0.0,0.0,1.0,0.025,0.95,1.05,0.0,765,22.0,1186.0,1186,1305,1482,90008,1
90009,80035,1,태안화력#1_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90009,1
90009,80036,1,태안화력#2_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90009,1
90009,80037,1,태안화력#3_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90009,1
90009,80038,1,태안화력#4_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90009,1
90009,80039,1,태안화력#5_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90009,1
90009,80040,1,태안화력#6_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90009,1
90009,80041,1,태안화력#7_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90009,1
90009,80042,1,태안화력#8_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90009,1
90009,80043,1,태안화력#9_GSU,0.000266,0.010648,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1220.9,1221,1343,1526,90009,1
90009,80044,1,태안화력#10_GSU,0.000266,0.010648,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1220.9,1221,1343,1526,90009,1
90010,80045,1,하동화력#1_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90010,1
90010,80046,1,하동화력#2_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90010,1
90010,80047,1,하동화력#3_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90010,1
90010,80048,1,하동화력#4_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90010,1
90010,80049,1,하동화력#5_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90010,1
90010,80050,1,하동화력#6_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90010,1
90010,80051,1,하동화력#7_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90010,1
90010,80052,1,하동화력#8_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90010,1
90011,80053,1,영흥화력#1_GSU,0.000349,0.013975,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,930.2,930,1023,1163,90011,1
90011,80054,1,영흥화력#2_GSU,0.000349,0.013975,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,930.2,930,1023,1163,90011,1
90011,80055,1,영흥화력#3_GSU,0.000321,0.012851,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1011.6,1012,1113,1264,90011,1
90011,80056,1,영흥화력#4_GSU,0.000321,0.012851,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1011.6,1012,1113,1264,90011,1
90011,80057,1,영흥화력#5_GSU,0.000321,0.012851,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1011.6,1012,1113,1264,90011,1
90011,80058,1,영흥화력#6_GSU,0.000321,0.012851,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1011.6,1012,1113,1264,90011,1
90012,80059,1,보령화력#1_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90012,1
90012,80060,1,보령화력#2_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90012,1
90012,80061,1,보령화력#3_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90012,1
90012,80062,1,보령화력#4_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90012,1
90012,80063,1,보령화력#5_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90012,1
90012,80064,1,보령화력#6_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90012,1
90013,80065,1,신보령#1_GSU,0.00028,0.01118,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1162.8,1163,1279,1454,90013,1
90013,80066,1,신보령#2_GSU,0.00028,0.01118,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1162.8,1163,1279,1454,90013,1
90014,80067,1,삼천포#1_GSU,0.000499,0.019963,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,651.2,651,716,814,90014,1
90014,80068,1,삼천포#2_GSU,0.000499,0.019963,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,651.2,651,716,814,90014,1
90014,80069,1,삼천포#3_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90014,1
90014,80070,1,삼천포#4_GSU,0.000559,0.02236,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,581.4,581,640,727,90014,1
90015,80071,1,신서천#1_GSU,0.00028,0.01118,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,22.0,1162.8,1163,1279,1454,90015,1
90016,80072,1,동해화력#1_GSU,0.001397,0.05589,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,232.6,233,256,291,90016,1
90016,80073,1,동해화력#2_GSU,0.001397,0.05589,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,232.6,233,256,291,90016,1
90017,80074,1,북평#1_GSU,0.00047,0.018789,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,691.9,692,761,865,90017,1
90017,80075,1,북평#2_GSU,0.00047,0.018789,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,691.9,692,761,865,90017,1
90018,80076,1,고성하이#1_GSU,0.000269,0.01075,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1209.3,1209,1330,1512,90018,1
90018,80077,1,고성하이#2_GSU,0.000269,0.01075,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1209.3,1209,1330,1512,90018,1
90019,80078,1,강릉안인#1_GSU,0.000269,0.01075,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1209.3,1209,1330,1512,90019,1
90019,80079,1,강릉안인#2_GSU,0.000269,0.01075,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1209.3,1209,1330,1512,90019,1
90020,80080,1,삼척그린파워#1_GSU,0.000273,0.010939,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1188.4,1188,1307,1486,90020,1
90020,80081,1,삼척그린파워#2_GSU,0.000273,0.010939,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1188.4,1188,1307,1486,90020,1
90021,80082,1,삼척블루파워#1_GSU,0.000266,0.010648,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1220.9,1221,1343,1526,90021,1
90021,80083,1,삼척블루파워#2_GSU,0.000266,0.010648,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,22.0,1220.9,1221,1343,1526,90021,1
90022,80084,1,평택화력#1_GSU,0.000799,0.031941,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,407.0,407,448,509,90022,1
90022,80085,1,평택화력#2_GSU,0.000799,0.031941,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,407.0,407,448,509,90022,1
90022,80086,1,평택화력#3_GSU,0.000799,0.031941,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,407.0,407,448,509,90022,1
90022,80087,1,평택화력#4_GSU,0.000799,0.031941,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,407.0,407,448,509,90022,1
90022,80088,1,평택화력#5_GSU,0.000582,0.023293,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,558.1,558,614,698,90022,1
90022,80089,1,평택화력#6_GSU,0.00072,0.028812,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,451.2,451,496,564,90022,1
90023,80090,1,서인천복합#1_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,523.3,523,576,654,90023,1
90023,80091,1,서인천복합#2_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,523.3,523,576,654,90023,1
90023,80092,1,서인천복합#3_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,523.3,523,576,654,90023,1
90023,80093,1,서인천복합#4_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,523.3,523,576,654,90023,1
90024,80094,1,신인천복합#1_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,523.3,523,576,654,90024,1
90024,80095,1,신인천복합#2_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,523.3,523,576,654,90024,1
90024,80096,1,신인천복합#3_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,523.3,523,576,654,90024,1
90024,80097,1,신인천복합#4_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,523.3,523,576,654,90024,1
90025,80098,1,인천복합#1_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,523.3,523,576,654,90025,1
90025,80099,1,인천복합#2_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,523.3,523,576,654,90025,1
90025,80100,1,인천복합#3_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,523.3,523,576,654,90025,1
90025,80101,1,인천복합#4_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,523.3,523,576,654,90025,1
90025,80102,1,인천복합#5_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,523.3,523,576,654,90025,1
90025,80103,1,인천복합#6_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,523.3,523,576,654,90025,1
90025,80104,1,인천복합#7_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,523.3,523,576,654,90025,1
90026,80105,1,보령복합#1_GSU,0.000207,0.008281,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,1569.8,1570,1727,1962,90026,1
90026,80106,1,보령복합#2_GSU,0.000207,0.008281,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,1569.8,1570,1727,1962,90026,1
90026,80107,1,보령복합#3_GSU,0.000207,0.008281,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,1569.8,1570,1727,1962,90026,1
90027,80108,1,분당복합#1_GSU,0.000597,0.023888,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,544.2,544,599,680,90027,1
90027,80109,1,분당복합#2_GSU,0.000597,0.023888,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,544.2,544,599,680,90027,1
90028,80110,1,일산복합#1_GSU,0.000613,0.024519,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,530.2,530,583,663,90028,1
90028,80111,1,일산복합#2_GSU,0.000613,0.024519,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,530.2,530,583,663,90028,1
90029,80112,1,울산화력#1_GSU,0.000699,0.027951,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,465.1,465,512,581,90029,1
90029,80113,1,울산화력#2_GSU,0.000699,0.027951,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,465.1,465,512,581,90029,1
90029,80114,1,울산화력#3_GSU,0.000699,0.027951,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,465.1,465,512,581,90029,1
90029,80115,1,울산화력#4_GSU,0.00054,0.021584,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,602.3,602,663,753,90029,1
90029,80116,1,울산화력#5_GSU,0.00054,0.021584,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,602.3,602,663,753,90029,1
90029,80117,1,울산화력#6_GSU,0.00054,0.021584,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,602.3,602,663,753,90029,1
90030,80118,1,군산복합#1_GSU,0.000389,0.015571,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,834.9,835,918,1044,90030,1
90031,80119,1,영남복합#1_GSU,0.000587,0.023487,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,553.5,554,609,692,90031,1
90032,80120,1,통영에코#1_GSU,0.000552,0.022094,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,588.4,588,647,736,90032,1
90032,80121,1,통영에코#2_GSU,0.000552,0.022094,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,588.4,588,647,736,90032,1
90033,80122,1,율촌복합#1_GSU,0.000508,0.020328,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,639.5,640,703,799,90033,1
90033,80123,1,율촌복합#2_GSU,0.000508,0.020328,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,639.5,640,703,799,90033,1
90034,80124,1,당진복합#1_GSU,0.000466,0.018633,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,697.7,698,767,872,90034,1
90034,80125,1,당진복합#2_GSU,0.000466,0.018633,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,697.7,698,767,872,90034,1
90034,80126,1,당진복합#3_GSU,0.000466,0.018633,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,697.7,698,767,872,90034,1
90034,80127,1,당진복합#4_GSU,0.000461,0.018448,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,704.7,705,775,881,90034,1
90035,80128,1,포천복합#1_GSU,0.000386,0.015421,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,843.0,843,927,1054,90035,1
90035,80129,1,포천복합#2_GSU,0.000386,0.015421,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,843.0,843,927,1054,90035,1
90036,80130,1,동두천복합#1_GSU,0.000326,0.01303,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,997.7,998,1097,1247,90036,1
90036,80131,1,동두천복합#2_GSU,0.000326,0.01303,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,997.7,998,1097,1247,90036,1
90037,80132,1,파주복합#1_GSU,0.000311,0.012422,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,1046.5,1046,1151,1308,90037,1
90037,80133,1,파주복합#2_GSU,0.000311,0.012422,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,1046.5,1046,1151,1308,90037,1
90038,80134,1,여주복합#1_GSU,0.000294,0.011768,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,1104.7,1105,1215,1381,90038,1
90039,80135,1,안양복합#1_GSU,0.00058,0.023194,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,560.5,560,617,701,90039,1
90039,80136,1,안양복합#2_GSU,0.00058,0.023194,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,560.5,560,617,701,90039,1
90040,80137,1,부천복합#1_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,523.3,523,576,654,90040,1
90041,80138,1,부산복합#1_GSU,0.000466,0.018633,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,697.7,698,767,872,90041,1
90041,80139,1,부산복합#2_GSU,0.000466,0.018633,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,697.7,698,767,872,90041,1
90041,80140,1,부산복합#3_GSU,0.000466,0.018633,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,697.7,698,767,872,90041,1
90042,80141,1,영월복합#1_GSU,0.00033,0.013185,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,986.0,986,1085,1232,90042,1
90043,80142,1,대구복합#1_GSU,0.001397,0.05589,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,232.6,233,256,291,90043,1
90044,80143,1,청주복합#1_GSU,0.001397,0.05589,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,232.6,233,256,291,90044,1
90045,80144,1,광양#1_GSU,0.001132,0.045265,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,287.2,287,316,359,90045,1
90045,80145,1,광양#2_GSU,0.001127,0.045076,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,288.4,288,317,360,90045,1
90045,80146,1,광양#3_GSU,0.001132,0.045265,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,287.2,287,316,359,90045,1
90045,80147,1,광양#4_GSU,0.001132,0.045265,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,287.2,287,316,359,90045,1
90046,80148,1,서울복합#1_GSU,0.000699,0.027951,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,465.1,465,512,581,90046,1
90046,80149,1,서울복합#2_GSU,0.000699,0.027951,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,465.1,465,512,581,90046,1
90047,80150,1,오성복합#1_GSU,0.00067,0.02681,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,484.9,485,533,606,90047,1
90047,80151,1,오성복합#2_GSU,0.000672,0.026876,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,483.7,484,532,605,90047,1
90048,80152,1,안산복합#1_GSU,0.00067,0.02681,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,484.9,485,533,606,90048,1
90048,80153,1,안산복합#2_GSU,0.00067,0.02681,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,484.9,485,533,606,90048,1
90049,80154,1,동탄복합#1_GSU,0.000699,0.027951,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,465.1,465,512,581,90049,1
90049,80155,1,동탄복합#2_GSU,0.000699,0.027951,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,465.1,465,512,581,90049,1
90050,80156,1,화성복합#1_GSU,0.001164,0.046578,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,279.1,279,307,349,90050,1
90050,80157,1,화성복합#2_GSU,0.001164,0.046578,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,279.1,279,307,349,90050,1
90051,80158,1,세종복합#1_GSU,0.001055,0.042194,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,308.1,308,339,385,90051,1
90051,80159,1,세종복합#2_GSU,0.001055,0.042194,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,308.1,308,339,385,90051,1
90052,80160,1,대산복합#1_GSU,0.000699,0.027951,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,465.1,465,512,581,90052,1
90052,80161,1,대산복합#2_GSU,0.000699,0.027951,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,465.1,465,512,581,90052,1
90052,80162,1,대산복합#3_GSU,0.000678,0.027134,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,479.1,479,527,599,90052,1
90053,80163,1,위례복합#1_GSU,0.000621,0.024842,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,523.3,523,576,654,90053,1
90054,80164,1,미사복합#1_GSU,0.000998,0.039926,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,325.6,326,358,407,90054,1
90055,80165,1,청라복합#1_GSU,0.001397,0.05589,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,232.6,233,256,291,90055,1
90056,80166,1,판교복합#1_GSU,0.001815,0.072585,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,179.1,179,197,224,90056,1
90057,80167,1,광교복합#1_GSU,0.001928,0.077106,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,168.6,169,185,211,90057,1
90058,80168,1,별내복합#1_GSU,0.002149,0.085979,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,151.2,151,166,189,90058,1
90059,80169,1,삼송복합#1_GSU,0.002254,0.090153,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,144.2,144,159,180,90059,1
90060,80170,1,소양강수력#1_GSU,0.002795,0.11178,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,116.3,116,128,145,90060,1
90060,80171,1,소양강수력#2_GSU,0.002795,0.11178,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,116.3,116,128,145,90060,1
90061,80172,1,충주수력#1_GSU,0.001357,0.05428,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,239.5,240,263,299,90061,1
90061,80173,1,충주수력#2_GSU,0.001357,0.05428,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,239.5,240,263,299,90061,1
90062,80174,1,화천수력#1_GSU,0.005175,0.207006,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,62.8,63,69,78,90062,1
90062,80175,1,화천수력#2_GSU,0.005175,0.207006,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,62.8,63,69,78,90062,1
90063,80176,1,청평수력#1_GSU,0.003993,0.159705,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,81.4,81,90,102,90063,1
90063,80177,1,청평수력#2_GSU,0.003993,0.159705,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,81.4,81,90,102,90063,1
90064,80178,1,팔당수력#1_GSU,0.006989,0.27957,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,46.5,46,51,58,90064,1
90064,80179,1,팔당수력#2_GSU,0.006989,0.27957,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,46.5,46,51,58,90064,1
90064,80180,1,팔당수력#3_GSU,0.006989,0.27957,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,46.5,46,51,58,90064,1
90065,80181,1,안동수력#1_GSU,0.006214,0.248566,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,52.3,52,58,65,90065,1
90065,80182,1,안동수력#2_GSU,0.006214,0.248566,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,52.3,52,58,65,90065,1
90066,80183,1,임하수력#1_GSU,0.011168,0.446735,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,11.0,29.1,29,32,36,90066,1
90066,80184,1,임하수력#2_GSU,0.011168,0.446735,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,11.0,29.1,29,32,36,90066,1
90067,80185,1,합천수력#1_GSU,0.005594,0.223752,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,58.1,58,64,73,90067,1
90067,80186,1,합천수력#2_GSU,0.005594,0.223752,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,58.1,58,64,73,90067,1
90068,80187,1,강릉수력#1_GSU,0.006813,0.272537,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,47.7,48,52,60,90068,1
90068,80188,1,강릉수력#2_GSU,0.006813,0.272537,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,47.7,48,52,60,90068,1
90069,80189,1,춘천수력#1_GSU,0.009028,0.361111,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,36.0,36,40,45,90069,1
90069,80190,1,춘천수력#2_GSU,0.009028,0.361111,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,36.0,36,40,45,90069,1
90070,80191,1,의암수력#1_GSU,0.011649,0.46595,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,11.0,27.9,28,31,35,90070,1
90070,80192,1,의암수력#2_GSU,0.011649,0.46595,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,11.0,27.9,28,31,35,90070,1
90071,80193,1,섬진강수력#1_GSU,0.016414,0.656566,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,11.0,19.8,20,22,25,90071,1
90071,80194,1,섬진강수력#2_GSU,0.016414,0.656566,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,11.0,19.8,20,22,25,90071,1
90072,80195,1,대청수력#1_GSU,0.006214,0.248566,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,52.3,52,58,65,90072,1
90072,80196,1,대청수력#2_GSU,0.006214,0.248566,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,13.8,52.3,52,58,65,90072,1
90073,80197,1,남강수력#1_GSU,0.019939,0.797546,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,11.0,16.3,16,18,20,90073,1
90074,80198,1,주암수력#1_GSU,0.012405,0.496183,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,11.0,26.2,26,29,33,90074,1
90075,80199,1,괴산수력#1_GSU,0.108333,4.333333,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,11.0,3.0,3,3,4,90075,1
90076,80200,1,청평양수#1_GSU,0.001397,0.05589,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,232.6,233,256,291,90076,1
90076,80201,1,청평양수#2_GSU,0.001397,0.05589,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,232.6,233,256,291,90076,1
90077,80202,1,삼랑진양수#1_GSU,0.000932,0.037271,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,348.8,349,384,436,90077,1
90077,80203,1,삼랑진양수#2_GSU,0.000932,0.037271,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,348.8,349,384,436,90077,1
90078,80204,1,무주양수#1_GSU,0.000932,0.037271,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,348.8,349,384,436,90078,1
90078,80205,1,무주양수#2_GSU,0.000932,0.037271,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,348.8,349,384,436,90078,1
90079,80206,1,산청양수#1_GSU,0.000799,0.031941,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,407.0,407,448,509,90079,1
90079,80207,1,산청양수#2_GSU,0.000799,0.031941,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,407.0,407,448,509,90079,1
90080,80208,1,양양양수#1_GSU,0.001118,0.04472,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,290.7,291,320,363,90080,1
90080,80209,1,양양양수#2_GSU,0.001118,0.04472,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,290.7,291,320,363,90080,1
90080,80210,1,양양양수#3_GSU,0.001118,0.04472,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,290.7,291,320,363,90080,1
90080,80211,1,양양양수#4_GSU,0.001118,0.04472,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,290.7,291,320,363,90080,1
90081,80212,1,청송양수#1_GSU,0.000932,0.037271,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,348.8,349,384,436,90081,1
90081,80213,1,청송양수#2_GSU,0.000932,0.037271,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,348.8,349,384,436,90081,1
90082,80214,1,예천양수#1_GSU,0.000699,0.027951,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,465.1,465,512,581,90082,1
90082,80215,1,예천양수#2_GSU,0.000699,0.027951,0.0,0.0,1.0,0.025,0.95,1.05,0.0,345,18.0,465.1,465,512,581,90082,1
90083,80216,1,남제주화력#1_GSU,0.002795,0.11178,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,116.3,116,128,145,90083,1
90083,80217,1,남제주화력#2_GSU,0.002795,0.11178,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,116.3,116,128,145,90083,1
90084,80218,1,제주LNG복합#1_GSU,0.00233,0.09319,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,139.5,140,153,174,90084,1
90084,80219,1,제주LNG복합#2_GSU,0.00233,0.09319,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,139.5,140,153,174,90084,1
90085,80220,1,한림복합#1_GSU,0.002662,0.10647,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,122.1,122,134,153,90085,1
90086,80221,1,제주내연#1_GSU,0.006989,0.27957,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,46.5,46,51,58,90086,1
90086,80222,1,제주내연#2_GSU,0.006989,0.27957,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,46.5,46,51,58,90086,1
90086,80223,1,제주내연#3_GSU,0.006989,0.27957,0.0,0.0,1.0,0.025,0.95,1.05,0.0,154,18.0,46.5,46,51,58,90086,1
40000,70000,M1,순천T1_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70000,1
40000,70000,M2,순천T1_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70000,1
40000,70000,M3,순천T1_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70000,1
40000,70000,M4,순천T1_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70000,1
40001,70001,M1,화양_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70001,1
40001,70001,M2,화양_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70001,1
40001,70001,M3,화양_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70001,1
40002,70002,M1,구의_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70002,1
40002,70002,M2,구의_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70002,1
40002,70002,M3,구의_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70002,1
40003,70003,M1,논현_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70003,1
40003,70003,M2,논현_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70003,1
40003,70003,M3,논현_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70003,1
40004,70004,M1,논일_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70004,1
40004,70004,M2,논일_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70004,1
40004,70004,M3,논일_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70004,1
40005,70005,M1,역삼_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70005,1
40005,70005,M2,역삼_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70005,1
40005,70005,M3,역삼_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70005,1
40005,70005,M4,역삼_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70005,1
40006,70006,M1,선릉_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70006,1
40006,70006,M2,선릉_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70006,1
40006,70006,M3,선릉_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70006,1
40006,70006,M4,선릉_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70006,1
40007,70007,M1,양지_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70007,1
40007,70007,M2,양지_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70007,1
40007,70007,M3,양지_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70007,1
40008,70008,M1,서초_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70008,1
40008,70008,M2,서초_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70008,1
40008,70008,M3,서초_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70008,1
40009,70009,M1,도곡_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70009,1
40009,70009,M2,도곡_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70009,1
40009,70009,M3,도곡_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70009,1
40009,70009,M4,도곡_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70009,1
40010,70010,M1,교대_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70010,1
40010,70010,M2,교대_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70010,1
40010,70010,M3,교대_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70010,1
40011,70011,M1,대치_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70011,1
40011,70011,M2,대치_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70011,1
40011,70011,M3,대치_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70011,1
40012,70012,M1,가락_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70012,1
40012,70012,M2,가락_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70012,1
40012,70012,M3,가락_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70012,1
40012,70012,M4,가락_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70012,1
40013,70013,M1,천호_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70013,1
40013,70013,M2,천호_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70013,1
40013,70013,M3,천호_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70013,1
40013,70013,M4,천호_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70013,1
40014,70014,M1,풍납_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70014,1
40014,70014,M2,풍납_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70014,1
40014,70014,M3,풍납_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70014,1
40014,70014,M4,풍납_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70014,1
40015,70015,M1,독산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70015,1
40015,70015,M2,독산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70015,1
40015,70015,M3,독산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70015,1
40016,70016,M1,봉천_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70016,1
40016,70016,M2,봉천_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70016,1
40016,70016,M3,봉천_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70016,1
40017,70017,M1,대림_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70017,1
40017,70017,M2,대림_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70017,1
40017,70017,M3,대림_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70017,1
40018,70018,M1,마곡_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70018,1
40018,70018,M2,마곡_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70018,1
40018,70018,M3,마곡_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70018,1
40019,70019,M1,등촌_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70019,1
40019,70019,M2,등촌_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70019,1
40019,70019,M3,등촌_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70019,1
40020,70020,M1,순화_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70020,1
40020,70020,M2,순화_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70020,1
40020,70020,M3,순화_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70020,1
40021,70021,M1,녹번_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70021,1
40021,70021,M2,녹번_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70021,1
40021,70021,M3,녹번_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70021,1
40023,70022,M1,노들_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70022,1
40023,70022,M2,노들_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70022,1
40023,70022,M3,노들_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70022,1
40024,70023,M1,영오_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70023,1
40024,70023,M2,영오_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70023,1
40024,70023,M3,영오_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70023,1
40025,70024,M1,여의_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70024,1
40025,70024,M2,여의_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70024,1
40025,70024,M3,여의_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70024,1
40026,70025,M1,마포_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70025,1
40026,70025,M2,마포_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70025,1
40026,70025,M3,마포_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70025,1
40027,70026,M1,상봉_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70026,1
40027,70026,M2,상봉_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70026,1
40027,70026,M3,상봉_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70026,1
40028,70027,M1,중계_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70027,1
40028,70027,M2,중계_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70027,1
40028,70027,M3,중계_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70027,1
40028,70027,M4,중계_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70027,1
40029,70028,M1,석촌_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70028,1
40029,70028,M2,석촌_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70028,1
40029,70028,M3,석촌_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70028,1
40029,70028,M4,석촌_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70028,1
40030,70029,M1,신당_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70029,1
40030,70029,M2,신당_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70029,1
40030,70029,M3,신당_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70029,1
40031,70030,M1,방산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70030,1
40031,70030,M2,방산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70030,1
40031,70030,M3,방산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70030,1
40032,70031,M1,서대문_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70031,1
40032,70031,M2,서대문_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70031,1
40032,70031,M3,서대문_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70031,1
40032,70031,M4,서대문_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70031,1
40033,70032,M1,용두_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70032,1
40033,70032,M2,용두_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70032,1
40033,70032,M3,용두_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70032,1
40034,70033,M1,돈암_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70033,1
40034,70033,M2,돈암_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70033,1
40034,70033,M3,돈암_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70033,1
40035,70034,M1,이수_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70034,1
40035,70034,M2,이수_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70034,1
40035,70034,M3,이수_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70034,1
40036,70035,M1,중앙_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70035,1
40036,70035,M2,중앙_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70035,1
40036,70035,M3,중앙_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70035,1
40037,70036,M1,운니_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70036,1
40037,70036,M2,운니_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70036,1
40037,70036,M3,운니_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70036,1
40038,70037,M1,원남_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70037,1
40038,70037,M2,원남_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70037,1
40038,70037,M3,원남_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70037,1
40039,70038,M1,방학_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70038,1
40039,70038,M2,방학_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70038,1
40039,70038,M3,방학_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70038,1
40039,70038,M4,방학_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70038,1
40040,70039,M1,연대_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70039,1
40040,70039,M2,연대_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70039,1
40040,70039,M3,연대_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70039,1
40041,70040,M1,강남_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70040,1
40041,70040,M2,강남_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70040,1
40041,70040,M3,강남_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70040,1
40042,70041,M1,중동_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70041,1
40042,70041,M2,중동_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70041,1
40042,70041,M3,중동_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70041,1
40043,70042,M1,공평_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70042,1
40043,70042,M2,공평_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70042,1
40043,70042,M3,공평_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70042,1
40044,70043,M1,전주_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70043,1
40044,70043,M2,전주_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70043,1
40044,70043,M3,전주_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70043,1
40044,70043,M4,전주_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70043,1
40045,70044,M1,동대전_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70044,1
40045,70044,M2,동대전_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70044,1
40045,70044,M3,동대전_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70044,1
40046,70045,M1,거창_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70045,1
40046,70045,M2,거창_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70045,1
40046,70045,M3,거창_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70045,1
40047,70046,M1,내당_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70046,1
40047,70046,M2,내당_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70046,1
40047,70046,M3,내당_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70046,1
40050,70047,M1,탕정_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70047,1
40050,70047,M2,탕정_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70047,1
40050,70047,M3,탕정_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70047,1
40050,70047,M4,탕정_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70047,1
40051,70048,M1,한남_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70048,1
40051,70048,M2,한남_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70048,1
40051,70048,M3,한남_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70048,1
40052,70049,M1,서천안_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70049,1
40052,70049,M2,서천안_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70049,1
40052,70049,M3,서천안_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70049,1
40052,70049,M4,서천안_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70049,1
40053,70050,M1,천안_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70050,1
40053,70050,M2,천안_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70050,1
40053,70050,M3,천안_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70050,1
40053,70050,M4,천안_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70050,1
40054,70051,M1,성거_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70051,1
40054,70051,M2,성거_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70051,1
40054,70051,M3,성거_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70051,1
40054,70051,M4,성거_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70051,1
40055,70052,M1,원정_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70052,1
40055,70052,M2,원정_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70052,1
40055,70052,M3,원정_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70052,1
40055,70052,M4,원정_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70052,1
40058,70053,M1,울산_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70053,1
40058,70053,M2,울산_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70053,1
40058,70053,M3,울산_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70053,1
40061,70054,M1,유성_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70054,1
40061,70054,M2,유성_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70054,1
40061,70054,M3,유성_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70054,1
40063,70055,M1,양양_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70055,1
40063,70055,M2,양양_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70055,1
40064,70056,M1,흥덕_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70056,1
40064,70056,M2,흥덕_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70056,1
40064,70056,M3,흥덕_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70056,1
40064,70056,M4,흥덕_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70056,1
40065,70057,M1,신갈_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70057,1
40065,70057,M2,신갈_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70057,1
40065,70057,M3,신갈_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70057,1
40065,70057,M4,신갈_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70057,1
40066,70058,M1,인주_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70058,1
40066,70058,M2,인주_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70058,1
40066,70058,M3,인주_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70058,1
40066,70058,M4,인주_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70058,1
40067,70059,M1,속초_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70059,1
40067,70059,M2,속초_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70059,1
40067,70059,M3,속초_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70059,1
40069,70060,M1,오창_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70060,1
40069,70060,M2,오창_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70060,1
40069,70060,M3,오창_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70060,1
40069,70060,M4,오창_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70060,1
40070,70061,M1,계양1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70061,1
40070,70061,M2,계양1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70061,1
40070,70061,M3,계양1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70061,1
40070,70061,M4,계양1_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70061,1
40071,70062,M1,임학_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70062,1
40071,70062,M2,임학_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70062,1
40071,70062,M3,임학_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70062,1
40072,70063,M1,동천안_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70063,1
40072,70063,M2,동천안_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70063,1
40072,70063,M3,동천안_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70063,1
40072,70063,M4,동천안_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70063,1
40073,70064,M1,봉덕_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70064,1
40073,70064,M2,봉덕_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70064,1
40073,70064,M3,봉덕_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70064,1
40074,70065,M1,노포_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70065,1
40074,70065,M2,노포_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70065,1
40074,70065,M3,노포_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70065,1
40074,70065,M4,노포_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70065,1
40075,70066,M1,산지_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70066,1
40075,70066,M2,산지_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70066,1
40075,70066,M3,산지_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70066,1
40075,70066,M4,산지_MTr4,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70066,1
40076,70067,M1,한라_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70067,1
40076,70067,M2,한라_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70067,1
40076,70067,M3,한라_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70067,1
40076,70067,M4,한라_MTr4,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70067,1
40077,70068,M1,노량진_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70068,1
40077,70068,M2,노량진_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70068,1
40077,70068,M3,노량진_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70068,1
40078,70069,M1,조천_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70069,1
40078,70069,M2,조천_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70069,1
40078,70069,M3,조천_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70069,1
40078,70069,M4,조천_MTr4,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70069,1
40079,70070,M1,신제주_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70070,1
40079,70070,M2,신제주_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70070,1
