hv_bus,lv_bus,id,name,r_pu,x_pu,g_pu,b_pu,ratio,tap_step,tap_min,tap_max,shift_deg,vn_hv_kv,vn_lv_kv,sn_mva,rate_a_mva,rate_b_mva,rate_c_mva,cont_bus,in_service
40255,70206,M1,순천T2_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70206,1
40255,70206,M2,순천T2_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70206,1
40255,70206,M3,순천T2_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70206,1
40255,70206,M4,순천T2_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70206,1
40256,70207,M1,비아_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70207,1
40256,70207,M2,비아_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70207,1
40256,70207,M3,비아_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70207,1
40257,70208,M1,목포_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70208,1
40257,70208,M2,목포_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70208,1
40257,70208,M3,목포_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70208,1
40257,70208,M4,목포_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70208,1
40258,70209,M1,화정_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70209,1
40258,70209,M2,화정_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70209,1
40258,70209,M3,화정_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70209,1
40259,70210,M1,시흥_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70210,1
40259,70210,M2,시흥_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70210,1
40259,70210,M3,시흥_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70210,1
40260,70211,M1,영동_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70211,1
40260,70211,M2,영동_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70211,1
40260,70211,M3,영동_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70211,1
40260,70211,M4,영동_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70211,1
40261,70212,M1,온수_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70212,1
40261,70212,M2,온수_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70212,1
40261,70212,M3,온수_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70212,1
40262,70213,M1,영암_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70213,1
40262,70213,M2,영암_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70213,1
40262,70213,M3,영암_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70213,1
40262,70213,M4,영암_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70213,1
40263,70214,M1,강진_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70214,1
40263,70214,M2,강진_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70214,1
40263,70214,M3,강진_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70214,1
40263,70214,M4,강진_MTr4,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70214,1
40264,70215,M1,효목_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70215,1
40264,70215,M2,효목_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70215,1
40264,70215,M3,효목_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70215,1
40266,70216,M1,지도_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70216,1
40266,70216,M2,지도_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70216,1
40266,70216,M3,지도_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70216,1
40266,70216,M4,지도_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70216,1
40267,70217,M1,안양_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70217,1
40267,70217,M2,안양_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70217,1
40267,70217,M3,안양_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70217,1
40267,70217,M4,안양_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70217,1
40269,70218,M1,가수원_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70218,1
40269,70218,M2,가수원_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70218,1
40269,70218,M3,가수원_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70218,1
40269,70218,M4,가수원_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70218,1
40270,70219,M1,성암_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70219,1
40270,70219,M2,성암_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70219,1
40270,70219,M3,성암_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70219,1
40271,70220,M1,월산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70220,1
40271,70220,M2,월산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70220,1
40271,70220,M3,월산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70220,1
40271,70220,M4,월산_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70220,1
40272,70221,M1,울산화력_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70221,1
40272,70221,M2,울산화력_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70221,1
40272,70221,M3,울산화력_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70221,1
40273,70222,M1,서산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70222,1
40273,70222,M2,서산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70222,1
40273,70222,M3,서산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70222,1
40273,70222,M4,서산_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70222,1
40274,70223,M1,여천_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70223,1
40274,70223,M2,여천_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70223,1
40274,70223,M3,여천_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70223,1
40274,70223,M4,여천_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70223,1
40276,70224,M1,송포_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70224,1
40276,70224,M2,송포_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70224,1
40276,70224,M3,송포_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70224,1
40276,70224,M4,송포_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70224,1
40277,70225,M1,장기_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70225,1
40277,70225,M2,장기_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70225,1
40277,70225,M3,장기_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70225,1
40277,70225,M4,장기_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70225,1
40278,70226,M1,월배_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70226,1
40278,70226,M2,월배_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70226,1
40278,70226,M3,월배_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70226,1
40279,70227,M1,화원_MTr1,0.012,0.242,0.0,0.0,1.05,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70227,1
40279,70227,M2,화원_MTr2,0.012,0.242,0.0,0.0,1.05,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70227,1
40279,70227,M3,화원_MTr3,0.012,0.242,0.0,0.0,1.05,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70227,1
40280,70228,M1,진도_MTr1,0.012,0.242,0.0,0.0,1.06,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70228,1
40280,70228,M2,진도_MTr2,0.012,0.242,0.0,0.0,1.06,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70228,1
40280,70228,M3,진도_MTr3,0.012,0.242,0.0,0.0,1.06,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70228,1
40280,70228,M4,진도_MTr4,0.012,0.242,0.0,0.0,1.06,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70228,1
40281,70229,M1,안좌_MTr1,0.012,0.242,0.0,0.0,1.03,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70229,1
40281,70229,M2,안좌_MTr2,0.012,0.242,0.0,0.0,1.03,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70229,1
40281,70229,M3,안좌_MTr3,0.012,0.242,0.0,0.0,1.03,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70229,1
40281,70229,M4,안좌_MTr4,0.012,0.242,0.0,0.0,1.03,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70229,1
40283,70230,M1,태백_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70230,1
40283,70230,M2,태백_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70230,1
40284,70231,M1,동빙고_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70231,1
40284,70231,M2,동빙고_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70231,1
40284,70231,M3,동빙고_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70231,1
40285,70232,M1,남음성_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70232,1
40285,70232,M2,남음성_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70232,1
40285,70232,M3,남음성_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70232,1
40285,70232,M4,남음성_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70232,1
40286,70233,M1,경산_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70233,1
40286,70233,M2,경산_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70233,1
40286,70233,M3,경산_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70233,1
40287,70234,M1,금호_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70234,1
40287,70234,M2,금호_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70234,1
40287,70234,M3,금호_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70234,1
40287,70234,M4,금호_MTr4,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70234,1
40288,70235,M1,동탄_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70235,1
40288,70235,M2,동탄_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70235,1
40288,70235,M3,동탄_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70235,1
40288,70235,M4,동탄_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70235,1
40289,70236,M1,삼미_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70236,1
40289,70236,M2,삼미_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70236,1
40289,70236,M3,삼미_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70236,1
40289,70236,M4,삼미_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70236,1
40290,70237,M1,상암_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70237,1
40290,70237,M2,상암_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70237,1
40290,70237,M3,상암_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70237,1
40292,70238,M1,만승_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70238,1
40292,70238,M2,만승_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70238,1
40292,70238,M3,만승_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70238,1
40292,70238,M4,만승_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70238,1
40293,70239,M1,위례_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70239,1
40293,70239,M2,위례_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70239,1
40293,70239,M3,위례_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70239,1
40293,70239,M4,위례_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70239,1
40294,70240,M1,완도_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70240,1
40294,70240,M2,완도_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70240,1
40294,70240,M3,완도_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70240,1
40294,70240,M4,완도_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70240,1
40295,70241,M1,당진T1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70241,1
40295,70241,M2,당진T1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70241,1
40295,70241,M3,당진T1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70241,1
40295,70241,M4,당진T1_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70241,1
40296,70242,M1,진안_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70242,1
40296,70242,M2,진안_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70242,1
40296,70242,M3,진안_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70242,1
40296,70242,M4,진안_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70242,1
40297,70243,M1,성포_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70243,1
40297,70243,M2,성포_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70243,1
40297,70243,M3,성포_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70243,1
40297,70243,M4,성포_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70243,1
40299,70244,M1,횡성_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70244,1
40299,70244,M2,횡성_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70244,1
40299,70244,M3,횡성_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70244,1
40300,70245,M1,우만_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70245,1
40300,70245,M2,우만_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70245,1
40300,70245,M3,우만_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70245,1
40300,70245,M4,우만_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70245,1
40301,70246,M1,문발_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70246,1
40301,70246,M2,문발_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70246,1
40301,70246,M3,문발_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70246,1
40301,70246,M4,문발_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70246,1
40302,70247,M1,일동_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70247,1
40302,70247,M2,일동_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70247,1
40302,70247,M3,일동_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70247,1
40302,70247,M4,일동_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70247,1
40304,70248,M1,안산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70248,1
40304,70248,M2,안산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70248,1
40304,70248,M3,안산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70248,1
40304,70248,M4,안산_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70248,1
40305,70249,M1,유천_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70249,1
40305,70249,M2,유천_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70249,1
40305,70249,M3,유천_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70249,1
40306,70250,M1,이의_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70250,1
40306,70250,M2,이의_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70250,1
40306,70250,M3,이의_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70250,1
40306,70250,M4,이의_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70250,1
40307,70251,M1,신서귀_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70251,1
40307,70251,M2,신서귀_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70251,1
40307,70251,M3,신서귀_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70251,1
40308,70252,M1,초정_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70252,1
40308,70252,M2,초정_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70252,1
40308,70252,M3,초정_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70252,1
40308,70252,M4,초정_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70252,1
40309,70253,M1,청주_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70253,1
40309,70253,M2,청주_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70253,1
40309,70253,M3,청주_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70253,1
40309,70253,M4,청주_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70253,1
40310,70254,M1,증평_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70254,1
40310,70254,M2,증평_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70254,1
40310,70254,M3,증평_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70254,1
40311,70255,M1,신장_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70255,1
40311,70255,M2,신장_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70255,1
40311,70255,M3,신장_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70255,1
40311,70255,M4,신장_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70255,1
40312,70256,M1,미아_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70256,1
40312,70256,M2,미아_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70256,1
40312,70256,M3,미아_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70256,1
40313,70257,M1,비응_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70257,1
40313,70257,M2,비응_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70257,1
40313,70257,M3,비응_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70257,1
40313,70257,M4,비응_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70257,1
40314,70258,M1,잠실_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70258,1
40314,70258,M2,잠실_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70258,1
40314,70258,M3,잠실_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70258,1
40314,70258,M4,잠실_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70258,1
40315,70259,M1,장재_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70259,1
40315,70259,M2,장재_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70259,1
40315,70259,M3,장재_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70259,1
40315,70259,M4,장재_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70259,1
40316,70260,M1,불당_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70260,1
40316,70260,M2,불당_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70260,1
40316,70260,M3,불당_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70260,1
40316,70260,M4,불당_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70260,1
40318,70261,M1,삼척그린파워_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70261,1
40318,70261,M2,삼척그린파워_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70261,1
40318,70261,M3,삼척그린파워_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70261,1
40318,70261,M4,삼척그린파워_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70261,1
40319,70262,M1,합천T1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70262,1
40319,70262,M2,합천T1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70262,1
40319,70262,M3,합천T1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70262,1
40319,70262,M4,합천T1_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70262,1
40320,70263,M1,남군포_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70263,1
40320,70263,M2,남군포_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70263,1
40320,70263,M3,남군포_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70263,1
40320,70263,M4,남군포_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70263,1
40321,70264,M1,수원T1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70264,1
40321,70264,M2,수원T1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70264,1
40321,70264,M3,수원T1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70264,1
40321,70264,M4,수원T1_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70264,1
40322,70265,M1,목동_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70265,1
40322,70265,M2,목동_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70265,1
40322,70265,M3,목동_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70265,1
40323,70266,M1,남대구_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70266,1
40323,70266,M2,남대구_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70266,1
40323,70266,M3,남대구_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70266,1
40324,70267,M1,부안_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70267,1
40324,70267,M2,부안_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70267,1
40324,70267,M3,부안_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70267,1
40325,70268,M1,팔달_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70268,1
40325,70268,M2,팔달_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70268,1
40325,70268,M3,팔달_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70268,1
40326,70269,M1,달서_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70269,1
40326,70269,M2,달서_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70269,1
40326,70269,M3,달서_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70269,1
40327,70270,M1,풍세_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70270,1
40327,70270,M2,풍세_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70270,1
40327,70270,M3,풍세_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70270,1
40327,70270,M4,풍세_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70270,1
40329,70271,M1,영월_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70271,1
40329,70271,M2,영월_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70271,1
40329,70271,M3,영월_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70271,1
40332,70272,M1,당진_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70272,1
40332,70272,M2,당진_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70272,1
40332,70272,M3,당진_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70272,1
40332,70272,M4,당진_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70272,1
40334,70273,M1,송악_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70273,1
40334,70273,M2,송악_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70273,1
40334,70273,M3,송악_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70273,1
40334,70273,M4,송악_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70273,1
40340,70274,M1,의성_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70274,1
40340,70274,M2,의성_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70274,1
40340,70274,M3,의성_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70274,1
40340,70274,M4,의성_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70274,1
40341,70275,M1,인동_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70275,1
40341,70275,M2,인동_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70275,1
40341,70275,M3,인동_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70275,1
40341,70275,M4,인동_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70275,1
40342,70276,M1,송정1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70276,1
40342,70276,M2,송정1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70276,1
40342,70276,M3,송정1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70276,1
40342,70276,M4,송정1_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70276,1
40343,70277,M1,양곡_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70277,1
40343,70277,M2,양곡_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70277,1
40343,70277,M3,양곡_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70277,1
40343,70277,M4,양곡_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70277,1
40346,70278,M1,진영_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70278,1
40346,70278,M2,진영_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70278,1
40346,70278,M3,진영_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70278,1
40346,70278,M4,진영_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70278,1
40349,70279,M1,구룡_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70279,1
40349,70279,M2,구룡_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70279,1
40349,70279,M3,구룡_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70279,1
40350,70280,M1,동진주_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70280,1
40350,70280,M2,동진주_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70280,1
40350,70280,M3,동진주_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70280,1
40350,70280,M4,동진주_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70280,1
40351,70281,M1,이현_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70281,1
40351,70281,M2,이현_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70281,1
40351,70281,M3,이현_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70281,1
40351,70281,M4,이현_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70281,1
40352,70282,M1,합천_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70282,1
40352,70282,M2,합천_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70282,1
40352,70282,M3,합천_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70282,1
40352,70282,M4,합천_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70282,1
40353,70283,M1,산청_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70283,1
40353,70283,M2,산청_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70283,1
40353,70283,M3,산청_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70283,1
40353,70283,M4,산청_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70283,1
40354,70284,M1,사봉_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70284,1
40354,70284,M2,사봉_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70284,1
40354,70284,M3,사봉_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70284,1
40354,70284,M4,사봉_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70284,1
40355,70285,M1,사남_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70285,1
40355,70285,M2,사남_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70285,1
40355,70285,M3,사남_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70285,1
40356,70286,M1,개양_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70286,1
40356,70286,M2,개양_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70286,1
40356,70286,M3,개양_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70286,1
40357,70287,M1,사천_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70287,1
40357,70287,M2,사천_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70287,1
40357,70287,M3,사천_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70287,1
40357,70287,M4,사천_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70287,1
40358,70288,M1,남면_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70288,1
40358,70288,M2,남면_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70288,1
40358,70288,M3,남면_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70288,1
40358,70288,M4,남면_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70288,1
40359,70289,M1,문산_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70289,1
40359,70289,M2,문산_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70289,1
40359,70289,M3,문산_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70289,1
40359,70289,M4,문산_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70289,1
40360,70290,M1,성남T1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70290,1
40360,70290,M2,성남T1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70290,1
40360,70290,M3,성남T1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70290,1
40360,70290,M4,성남T1_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70290,1
40361,70291,M1,남사_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70291,1
40361,70291,M2,남사_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70291,1
40361,70291,M3,남사_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70291,1
40361,70291,M4,남사_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70291,1
40362,70292,M1,가평_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70292,1
40362,70292,M2,가평_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70292,1
40363,70293,M1,고양_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70293,1
40363,70293,M2,고양_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70293,1
40363,70293,M3,고양_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70293,1
40363,70293,M4,고양_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70293,1
40364,70294,M1,불광_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70294,1
40364,70294,M2,불광_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70294,1
40364,70294,M3,불광_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70294,1
40364,70294,M4,불광_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70294,1
40365,70295,M1,호수_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70295,1
40365,70295,M2,호수_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70295,1
40365,70295,M3,호수_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70295,1
40365,70295,M4,호수_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70295,1
40366,70296,M1,백학_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70296,1
40366,70296,M2,백학_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70296,1
40366,70296,M3,백학_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70296,1
40366,70296,M4,백학_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70296,1
40367,70297,M1,월롱_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70297,1
40367,70297,M2,월롱_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70297,1
40367,70297,M3,월롱_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70297,1
40367,70297,M4,월롱_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70297,1
40368,70298,M1,선유_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70298,1
40368,70298,M2,선유_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70298,1
40368,70298,M3,선유_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70298,1
40368,70298,M4,선유_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70298,1
40369,70299,M1,신봉_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70299,1
40369,70299,M2,신봉_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70299,1
40369,70299,M3,신봉_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70299,1
40369,70299,M4,신봉_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70299,1
40371,70300,M1,전의_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70300,1
40371,70300,M2,전의_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70300,1
40371,70300,M3,전의_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70300,1
40371,70300,M4,전의_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70300,1
40372,70301,M1,동영월_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70301,1
40372,70301,M2,동영월_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70301,1
40372,70301,M3,동영월_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70301,1
40373,70302,M1,은하_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70302,1
40373,70302,M2,은하_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70302,1
40373,70302,M3,은하_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70302,1
40373,70302,M4,은하_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70302,1
40374,70303,M1,해미_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70303,1
40374,70303,M2,해미_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70303,1
40374,70303,M3,해미_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70303,1
40374,70303,M4,해미_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70303,1
40375,70304,M1,대천_MTr1,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70304,1
40375,70304,M2,대천_MTr2,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70304,1
40375,70304,M3,대천_MTr3,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70304,1
40375,70304,M4,대천_MTr4,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70304,1
40376,70305,M1,신풍_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70305,1
40376,70305,M2,신풍_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70305,1
40376,70305,M3,신풍_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70305,1
40376,70305,M4,신풍_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70305,1
40377,70306,M1,홍성_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70306,1
40377,70306,M2,홍성_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70306,1
40377,70306,M3,홍성_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70306,1
40377,70306,M4,홍성_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70306,1
40378,70307,M1,예산_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70307,1
40378,70307,M2,예산_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70307,1
40378,70307,M3,예산_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70307,1
40378,70307,M4,예산_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70307,1
40379,70308,M1,태화_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70308,1
40379,70308,M2,태화_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70308,1
40379,70308,M3,태화_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70308,1
40380,70309,M1,주문진_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70309,1
40380,70309,M2,주문진_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70309,1
40380,70309,M3,주문진_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70309,1
40381,70310,M1,인제_MTr1,0.012,0.242,0.0,0.0,0.97,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70310,1
40381,70310,M2,인제_MTr2,0.012,0.242,0.0,0.0,0.97,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70310,1
40382,70311,M1,홍천_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70311,1
40382,70311,M2,홍천_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70311,1
40382,70311,M3,홍천_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70311,1
40383,70312,M1,상남_MTr1,0.012,0.242,0.0,0.0,0.97,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70312,1
40383,70312,M2,상남_MTr2,0.012,0.242,0.0,0.0,0.97,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70312,1
40384,70313,M1,양구_MTr1,0.012,0.242,0.0,0.0,0.97,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70313,1
40384,70313,M2,양구_MTr2,0.012,0.242,0.0,0.0,0.97,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70313,1
40384,70313,M3,양구_MTr3,0.012,0.242,0.0,0.0,0.97,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70313,1
40385,70314,M1,문막_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70314,1
40385,70314,M2,문막_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70314,1
40385,70314,M3,문막_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70314,1
40386,70315,M1,서판교_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70315,1
40386,70315,M2,서판교_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70315,1
40386,70315,M3,서판교_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70315,1
40386,70315,M4,서판교_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70315,1
40387,70316,M1,정자_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70316,1
40387,70316,M2,정자_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70316,1
40387,70316,M3,정자_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70316,1
40387,70316,M4,정자_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70316,1
40388,70317,M1,동판교_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70317,1
40388,70317,M2,동판교_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70317,1
40388,70317,M3,동판교_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70317,1
40388,70317,M4,동판교_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70317,1
40389,70318,M1,양촌_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70318,1
40389,70318,M2,양촌_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70318,1
40389,70318,M3,양촌_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70318,1
40389,70318,M4,양촌_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70318,1
40390,70319,M1,김포_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70319,1
40390,70319,M2,김포_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70319,1
40390,70319,M3,김포_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70319,1
40390,70319,M4,김포_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70319,1
40391,70320,M1,통진_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70320,1
40391,70320,M2,통진_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70320,1
40391,70320,M3,통진_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70320,1
40391,70320,M4,통진_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70320,1
40392,70321,M1,서침산_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70321,1
40392,70321,M2,서침산_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70321,1
40392,70321,M3,서침산_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70321,1
40393,70322,M1,송우_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70322,1
40393,70322,M2,송우_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70322,1
40393,70322,M3,송우_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70322,1
40393,70322,M4,송우_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70322,1
40394,70323,M1,용정_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70323,1
40394,70323,M2,용정_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70323,1
40394,70323,M3,용정_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70323,1
40394,70323,M4,용정_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70323,1
40395,70324,M1,북강릉_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70324,1
40395,70324,M2,북강릉_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70324,1
40395,70324,M3,북강릉_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70324,1
40396,70325,M1,화천_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70325,1
40396,70325,M2,화천_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70325,1
40396,70325,M3,화천_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70325,1
40397,70326,M1,춘천_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70326,1
40397,70326,M2,춘천_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70326,1
40397,70326,M3,춘천_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70326,1
40398,70327,M1,북춘천_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70327,1
40398,70327,M2,북춘천_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70327,1
40398,70327,M3,북춘천_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70327,1
40399,70328,M1,서홍천_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70328,1
40399,70328,M2,서홍천_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70328,1
40399,70328,M3,서홍천_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70328,1
40400,70329,M1,남춘천_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70329,1
40400,70329,M2,남춘천_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70329,1
40400,70329,M3,남춘천_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70329,1
40401,70330,M1,전곡_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70330,1
40401,70330,M2,전곡_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70330,1
40401,70330,M3,전곡_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70330,1
40401,70330,M4,전곡_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70330,1
40402,70331,M1,내촌_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70331,1
40402,70331,M2,내촌_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70331,1
40402,70331,M3,내촌_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70331,1
40402,70331,M4,내촌_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70331,1
40403,70332,M1,포천_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70332,1
40403,70332,M2,포천_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70332,1
40403,70332,M3,포천_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70332,1
40403,70332,M4,포천_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70332,1
40404,70333,M1,향남_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70333,1
40404,70333,M2,향남_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70333,1
40404,70333,M3,향남_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70333,1
40404,70333,M4,향남_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70333,1
40405,70334,M1,발안_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70334,1
40405,70334,M2,발안_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70334,1
40405,70334,M3,발안_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70334,1
40405,70334,M4,발안_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70334,1
40406,70335,M1,남수원_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70335,1
40406,70335,M2,남수원_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70335,1
40406,70335,M3,남수원_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70335,1
40406,70335,M4,남수원_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70335,1
40407,70336,M1,조암_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70336,1
40407,70336,M2,조암_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70336,1
40407,70336,M3,조암_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70336,1
40407,70336,M4,조암_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70336,1
40408,70337,M1,장덕_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70337,1
40408,70337,M2,장덕_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70337,1
40408,70337,M3,장덕_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70337,1
40408,70337,M4,장덕_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70337,1
40409,70338,M1,사강_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70338,1
40409,70338,M2,사강_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70338,1
40409,70338,M3,사강_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70338,1
40409,70338,M4,사강_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70338,1
40410,70339,M1,북동탄_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70339,1
40410,70339,M2,북동탄_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70339,1
40410,70339,M3,북동탄_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70339,1
40410,70339,M4,북동탄_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70339,1
40411,70340,M1,구문천_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70340,1
40411,70340,M2,구문천_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70340,1
40411,70340,M3,구문천_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70340,1
40411,70340,M4,구문천_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70340,1
40412,70341,M1,남시화_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70341,1
