hv_bus,lv_bus,id,name,r_pu,x_pu,g_pu,b_pu,ratio,tap_step,tap_min,tap_max,shift_deg,vn_hv_kv,vn_lv_kv,sn_mva,rate_a_mva,rate_b_mva,rate_c_mva,cont_bus,in_service
40412,70341,M2,남시화_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70341,1
40412,70341,M3,남시화_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70341,1
40412,70341,M4,남시화_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70341,1
40413,70342,M1,원미_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70342,1
40413,70342,M2,원미_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70342,1
40413,70342,M3,원미_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70342,1
40414,70343,M1,도당_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70343,1
40414,70343,M2,도당_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70343,1
40414,70343,M3,도당_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70343,1
40415,70344,M1,고강_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70344,1
40415,70344,M2,고강_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70344,1
40415,70344,M3,고강_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70344,1
40416,70345,M1,안면_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70345,1
40416,70345,M2,안면_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70345,1
40416,70345,M3,안면_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70345,1
40416,70345,M4,안면_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70345,1
40417,70346,M1,남양_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70346,1
40417,70346,M2,남양_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70346,1
40417,70346,M3,남양_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70346,1
40417,70346,M4,남양_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70346,1
40418,70347,M1,태안_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70347,1
40418,70347,M2,태안_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70347,1
40418,70347,M3,태안_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70347,1
40418,70347,M4,태안_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70347,1
40419,70348,M1,원곡_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70348,1
40419,70348,M2,원곡_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70348,1
40419,70348,M3,원곡_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70348,1
40419,70348,M4,원곡_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70348,1
40420,70349,M1,목내_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70349,1
40420,70349,M2,목내_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70349,1
40420,70349,M3,목내_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70349,1
40420,70349,M4,목내_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70349,1
40421,70350,M1,중시화_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70350,1
40421,70350,M2,중시화_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70350,1
40421,70350,M3,중시화_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70350,1
40421,70350,M4,중시화_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70350,1
40423,70351,M1,남정왕_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70351,1
40423,70351,M2,남정왕_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70351,1
40423,70351,M3,남정왕_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70351,1
40423,70351,M4,남정왕_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70351,1
40424,70352,M1,동시화_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70352,1
40424,70352,M2,동시화_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70352,1
40424,70352,M3,동시화_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70352,1
40424,70352,M4,동시화_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70352,1
40425,70353,M1,성곡_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70353,1
40425,70353,M2,성곡_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70353,1
40425,70353,M3,성곡_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70353,1
40425,70353,M4,성곡_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70353,1
40426,70354,M1,남안산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70354,1
40426,70354,M2,남안산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70354,1
40426,70354,M3,남안산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70354,1
40426,70354,M4,남안산_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70354,1
40427,70355,M1,소래_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70355,1
40427,70355,M2,소래_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70355,1
40427,70355,M3,소래_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70355,1
40428,70356,M1,서시화_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70356,1
40428,70356,M2,서시화_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70356,1
40428,70356,M3,서시화_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70356,1
40428,70356,M4,서시화_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70356,1
40429,70357,M1,강화_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70357,1
40429,70357,M2,강화_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70357,1
40429,70357,M3,강화_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70357,1
40429,70357,M4,강화_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70357,1
40430,70358,M1,안동_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70358,1
40430,70358,M2,안동_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70358,1
40430,70358,M3,안동_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70358,1
40430,70358,M4,안동_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70358,1
40431,70359,M1,소사벌_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70359,1
40431,70359,M2,소사벌_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70359,1
40431,70359,M3,소사벌_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70359,1
40431,70359,M4,소사벌_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70359,1
40432,70360,M1,팽성_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70360,1
40432,70360,M2,팽성_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70360,1
40432,70360,M3,팽성_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70360,1
40432,70360,M4,팽성_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70360,1
40433,70361,M1,만호_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70361,1
40433,70361,M2,만호_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70361,1
40433,70361,M3,만호_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70361,1
40433,70361,M4,만호_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70361,1
40434,70362,M1,청북_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70362,1
40434,70362,M2,청북_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70362,1
40434,70362,M3,청북_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70362,1
40434,70362,M4,청북_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70362,1
40435,70363,M1,송강_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70363,1
40435,70363,M2,송강_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70363,1
40435,70363,M3,송강_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70363,1
40436,70364,M1,세교_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70364,1
40436,70364,M2,세교_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70364,1
40436,70364,M3,세교_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70364,1
40436,70364,M4,세교_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70364,1
40437,70365,M1,동수원_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70365,1
40437,70365,M2,동수원_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70365,1
40437,70365,M3,동수원_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70365,1
40437,70365,M4,동수원_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70365,1
40438,70366,M1,일산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70366,1
40438,70366,M2,일산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70366,1
40438,70366,M3,일산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70366,1
40438,70366,M4,일산_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70366,1
40439,70367,M1,덕이_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70367,1
40439,70367,M2,덕이_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70367,1
40439,70367,M3,덕이_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70367,1
40439,70367,M4,덕이_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70367,1
40440,70368,M1,서종_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70368,1
40440,70368,M2,서종_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70368,1
40440,70368,M3,서종_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70368,1
40440,70368,M4,서종_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70368,1
40441,70369,M1,진건_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70369,1
40441,70369,M2,진건_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70369,1
40441,70369,M3,진건_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70369,1
40441,70369,M4,진건_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70369,1
40442,70370,M1,진접_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70370,1
40442,70370,M2,진접_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70370,1
40442,70370,M3,진접_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70370,1
40442,70370,M4,진접_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70370,1
40443,70371,M1,지제_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70371,1
40443,70371,M2,지제_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70371,1
40443,70371,M3,지제_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70371,1
40443,70371,M4,지제_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70371,1
40444,70372,M1,용문_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70372,1
40444,70372,M2,용문_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70372,1
40444,70372,M3,용문_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70372,1
40444,70372,M4,용문_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70372,1
40445,70373,M1,구리_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70373,1
40445,70373,M2,구리_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70373,1
40445,70373,M3,구리_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70373,1
40445,70373,M4,구리_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70373,1
40446,70374,M1,영덕_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70374,1
40446,70374,M2,영덕_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70374,1
40446,70374,M3,영덕_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70374,1
40446,70374,M4,영덕_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70374,1
40447,70375,M1,덕소_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70375,1
40447,70375,M2,덕소_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70375,1
40447,70375,M3,덕소_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70375,1
40447,70375,M4,덕소_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70375,1
40448,70376,M1,옥정_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70376,1
40448,70376,M2,옥정_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70376,1
40448,70376,M3,옥정_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70376,1
40448,70376,M4,옥정_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70376,1
40449,70377,M1,용현_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70377,1
40449,70377,M2,용현_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70377,1
40449,70377,M3,용현_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70377,1
40449,70377,M4,용현_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70377,1
40450,70378,M1,금오_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70378,1
40450,70378,M2,금오_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70378,1
40450,70378,M3,금오_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70378,1
40450,70378,M4,금오_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70378,1
40451,70379,M1,진보_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70379,1
40451,70379,M2,진보_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70379,1
40451,70379,M3,진보_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70379,1
40451,70379,M4,진보_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70379,1
40452,70380,M1,동안동_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70380,1
40452,70380,M2,동안동_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70380,1
40452,70380,M3,동안동_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70380,1
40452,70380,M4,동안동_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70380,1
40453,70381,M1,농서_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70381,1
40453,70381,M2,농서_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70381,1
40453,70381,M3,농서_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70381,1
40453,70381,M4,농서_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70381,1
40454,70382,M1,죽전_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70382,1
40454,70382,M2,죽전_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70382,1
40454,70382,M3,죽전_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70382,1
40454,70382,M4,죽전_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70382,1
40455,70383,M1,모현_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70383,1
40455,70383,M2,모현_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70383,1
40455,70383,M3,모현_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70383,1
40455,70383,M4,모현_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70383,1
40456,70384,M1,동백_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70384,1
40456,70384,M2,동백_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70384,1
40456,70384,M3,동백_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70384,1
40456,70384,M4,동백_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70384,1
40457,70385,M1,기흥_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70385,1
40457,70385,M2,기흥_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70385,1
40457,70385,M3,기흥_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70385,1
40457,70385,M4,기흥_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70385,1
40458,70386,M1,호매실_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70386,1
40458,70386,M2,호매실_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70386,1
40458,70386,M3,호매실_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70386,1
40458,70386,M4,호매실_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70386,1
40459,70387,M1,의왕_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70387,1
40459,70387,M2,의왕_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70387,1
40459,70387,M3,의왕_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70387,1
40459,70387,M4,의왕_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70387,1
40460,70388,M1,율전_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70388,1
40460,70388,M2,율전_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70388,1
40460,70388,M3,율전_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70388,1
40460,70388,M4,율전_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70388,1
40461,70389,M1,마북_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70389,1
40461,70389,M2,마북_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70389,1
40461,70389,M3,마북_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70389,1
40461,70389,M4,마북_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70389,1
40462,70390,M1,평촌_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70390,1
40462,70390,M2,평촌_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70390,1
40462,70390,M3,평촌_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70390,1
40462,70390,M4,평촌_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70390,1
40463,70391,M1,남안성_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70391,1
40463,70391,M2,남안성_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70391,1
40463,70391,M3,남안성_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70391,1
40463,70391,M4,남안성_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70391,1
40464,70392,M1,오천_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70392,1
40464,70392,M2,오천_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70392,1
40464,70392,M3,오천_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70392,1
40464,70392,M4,오천_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70392,1
40465,70393,M1,오포_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70393,1
40465,70393,M2,오포_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70393,1
40465,70393,M3,오포_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70393,1
40465,70393,M4,오포_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70393,1
40466,70394,M1,중원_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70394,1
40466,70394,M2,중원_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70394,1
40466,70394,M3,중원_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70394,1
40466,70394,M4,중원_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70394,1
40467,70395,M1,이천_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70395,1
40467,70395,M2,이천_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70395,1
40467,70395,M3,이천_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70395,1
40467,70395,M4,이천_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70395,1
40468,70396,M1,율현_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70396,1
40468,70396,M2,율현_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70396,1
40468,70396,M3,율현_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70396,1
40468,70396,M4,율현_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70396,1
40469,70397,M1,합덕_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70397,1
40469,70397,M2,합덕_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70397,1
40469,70397,M3,합덕_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70397,1
40469,70397,M4,합덕_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70397,1
40470,70398,M1,옥산_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70398,1
40470,70398,M2,옥산_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70398,1
40470,70398,M3,옥산_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70398,1
40470,70398,M4,옥산_MTr4,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70398,1
40471,70399,M1,부여_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70399,1
40471,70399,M2,부여_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70399,1
40471,70399,M3,부여_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70399,1
40471,70399,M4,부여_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70399,1
40472,70400,M1,금산_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70400,1
40472,70400,M2,금산_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70400,1
40472,70400,M3,금산_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70400,1
40472,70400,M4,금산_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70400,1
40473,70401,M1,추부_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70401,1
40473,70401,M2,추부_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70401,1
40473,70401,M3,추부_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70401,1
40474,70402,M1,석문_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70402,1
40474,70402,M2,석문_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70402,1
40474,70402,M3,석문_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70402,1
40474,70402,M4,석문_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70402,1
40475,70403,M1,대산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70403,1
40475,70403,M2,대산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70403,1
40475,70403,M3,대산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70403,1
40475,70403,M4,대산_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70403,1
40476,70404,M1,창공_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70404,1
40476,70404,M2,창공_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70404,1
40476,70404,M3,창공_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70404,1
40477,70405,M1,차룡_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70405,1
40477,70405,M2,차룡_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70405,1
40477,70405,M3,차룡_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70405,1
40478,70406,M1,진해_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70406,1
40478,70406,M2,진해_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70406,1
40478,70406,M3,진해_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70406,1
40479,70407,M1,월림_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70407,1
40479,70407,M2,월림_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70407,1
40479,70407,M3,월림_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70407,1
40479,70407,M4,월림_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70407,1
40480,70408,M1,완암_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70408,1
40480,70408,M2,완암_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70408,1
40480,70408,M3,완암_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70408,1
40481,70409,M1,안민_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70409,1
40481,70409,M2,안민_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70409,1
40481,70409,M3,안민_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70409,1
40481,70409,M4,안민_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70409,1
40482,70410,M1,동읍_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70410,1
40482,70410,M2,동읍_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70410,1
40482,70410,M3,동읍_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70410,1
40483,70411,M1,서대전_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70411,1
40483,70411,M2,서대전_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70411,1
40483,70411,M3,서대전_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70411,1
40484,70412,M1,남대전_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70412,1
40484,70412,M2,남대전_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70412,1
40484,70412,M3,남대전_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70412,1
40485,70413,M1,신월_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70413,1
40485,70413,M2,신월_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70413,1
40485,70413,M3,신월_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70413,1
40485,70413,M4,신월_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70413,1
40486,70414,M1,응봉_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70414,1
40486,70414,M2,응봉_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70414,1
40486,70414,M3,응봉_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70414,1
40486,70414,M4,응봉_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70414,1
40487,70415,M1,장항_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70415,1
40487,70415,M2,장항_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70415,1
40487,70415,M3,장항_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70415,1
40487,70415,M4,장항_MTr4,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70415,1
40488,70416,M1,개금_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70416,1
40488,70416,M2,개금_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70416,1
40488,70416,M3,개금_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70416,1
40488,70416,M4,개금_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70416,1
40489,70417,M1,통영_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70417,1
40489,70417,M2,통영_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70417,1
40489,70417,M3,통영_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70417,1
40489,70417,M4,통영_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70417,1
40490,70418,M1,진동_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70418,1
40490,70418,M2,진동_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70418,1
40490,70418,M3,진동_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70418,1
40491,70419,M1,삼천포_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70419,1
40491,70419,M2,삼천포_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70419,1
40491,70419,M3,삼천포_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70419,1
40491,70419,M4,삼천포_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70419,1
40492,70420,M1,안정_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70420,1
40492,70420,M2,안정_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70420,1
40492,70420,M3,안정_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70420,1
40492,70420,M4,안정_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70420,1
40493,70421,M1,아주_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70421,1
40493,70421,M2,아주_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70421,1
40493,70421,M3,아주_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70421,1
40493,70421,M4,아주_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70421,1
40494,70422,M1,진주_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70422,1
40494,70422,M2,진주_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70422,1
40494,70422,M3,진주_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70422,1
40494,70422,M4,진주_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70422,1
40495,70423,M1,한림정_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70423,1
40495,70423,M2,한림정_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70423,1
40495,70423,M3,한림정_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70423,1
40495,70423,M4,한림정_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70423,1
40496,70424,M1,초동_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70424,1
40496,70424,M2,초동_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70424,1
40496,70424,M3,초동_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70424,1
40497,70425,M1,중리_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70425,1
40497,70425,M2,중리_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70425,1
40497,70425,M3,중리_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70425,1
40498,70426,M1,서마산_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70426,1
40498,70426,M2,서마산_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70426,1
40498,70426,M3,서마산_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70426,1
40499,70427,M1,마산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70427,1
40499,70427,M2,마산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70427,1
40499,70427,M3,마산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70427,1
40499,70427,M4,마산_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70427,1
40500,70428,M1,수산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70428,1
40500,70428,M2,수산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70428,1
40500,70428,M3,수산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70428,1
40500,70428,M4,수산_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70428,1
40501,70429,M1,천선_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70429,1
40501,70429,M2,천선_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70429,1
40501,70429,M3,천선_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70429,1
40501,70429,M4,천선_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70429,1
40502,70430,M1,청통_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70430,1
40502,70430,M2,청통_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70430,1
40502,70430,M3,청통_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70430,1
40503,70431,M1,양북_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70431,1
40503,70431,M2,양북_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70431,1
40503,70431,M3,양북_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70431,1
40503,70431,M4,양북_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70431,1
40504,70432,M1,아화_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70432,1
40504,70432,M2,아화_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70432,1
40504,70432,M3,아화_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70432,1
40504,70432,M4,아화_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70432,1
40505,70433,M1,북포항_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70433,1
40505,70433,M2,북포항_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70433,1
40505,70433,M3,북포항_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70433,1
40505,70433,M4,북포항_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70433,1
40506,70434,M1,남포항_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70434,1
40506,70434,M2,남포항_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70434,1
40506,70434,M3,남포항_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70434,1
40506,70434,M4,남포항_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70434,1
40507,70435,M1,경주_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70435,1
40507,70435,M2,경주_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70435,1
40507,70435,M3,경주_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70435,1
40507,70435,M4,경주_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70435,1
40508,70436,M1,가야_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70436,1
40508,70436,M2,가야_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70436,1
40508,70436,M3,가야_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70436,1
40509,70437,M1,청하_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70437,1
40509,70437,M2,청하_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70437,1
40509,70437,M3,청하_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70437,1
40509,70437,M4,청하_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70437,1
40510,70438,M1,어모_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70438,1
40510,70438,M2,어모_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70438,1
40510,70438,M3,어모_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70438,1
40510,70438,M4,어모_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70438,1
40511,70439,M1,농소_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70439,1
40511,70439,M2,농소_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70439,1
40511,70439,M3,농소_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70439,1
40512,70440,M1,남구미_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70440,1
40512,70440,M2,남구미_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70440,1
40512,70440,M3,남구미_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70440,1
40512,70440,M4,남구미_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70440,1
40513,70441,M1,금릉_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70441,1
40513,70441,M2,금릉_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70441,1
40513,70441,M3,금릉_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70441,1
40513,70441,M4,금릉_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70441,1
40514,70442,M1,김천_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70442,1
40514,70442,M2,김천_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70442,1
40514,70442,M3,김천_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70442,1
40514,70442,M4,김천_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70442,1
40515,70443,M1,광평_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70443,1
40515,70443,M2,광평_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70443,1
40515,70443,M3,광평_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70443,1
40515,70443,M4,광평_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70443,1
40516,70444,M1,현풍_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70444,1
40516,70444,M2,현풍_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70444,1
40516,70444,M3,현풍_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70444,1
40517,70445,M1,침산_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70445,1
40517,70445,M2,침산_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70445,1
40518,70446,M1,쌍림_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70446,1
40518,70446,M2,쌍림_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70446,1
40518,70446,M3,쌍림_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70446,1
40518,70446,M4,쌍림_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70446,1
40519,70447,M1,성서_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70447,1
40519,70447,M2,성서_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70447,1
40519,70447,M3,성서_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70447,1
40520,70448,M1,다사_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70448,1
40520,70448,M2,다사_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70448,1
40520,70448,M3,다사_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70448,1
40521,70449,M1,구지_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70449,1
40521,70449,M2,구지_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70449,1
40521,70449,M3,구지_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70449,1
40521,70449,M4,구지_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70449,1
40522,70450,M1,흥해_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70450,1
40522,70450,M2,흥해_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70450,1
40522,70450,M3,흥해_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70450,1
40522,70450,M4,흥해_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70450,1
40523,70451,M1,포항_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70451,1
40523,70451,M2,포항_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70451,1
40523,70451,M3,포항_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70451,1
40523,70451,M4,포항_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70451,1
40524,70452,M1,입실_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70452,1
40524,70452,M2,입실_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70452,1
40524,70452,M3,입실_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70452,1
40524,70452,M4,입실_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70452,1
40525,70453,M1,왕신_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70453,1
40525,70453,M2,왕신_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70453,1
40525,70453,M3,왕신_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70453,1
40525,70453,M4,왕신_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70453,1
40526,70454,M1,진량_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70454,1
40526,70454,M2,진량_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70454,1
40526,70454,M3,진량_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70454,1
40527,70455,M1,자인_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70455,1
40527,70455,M2,자인_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70455,1
40528,70456,M1,와촌_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70456,1
40528,70456,M2,와촌_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70456,1
40528,70456,M3,와촌_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70456,1
40529,70457,M1,왜관_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70457,1
40529,70457,M2,왜관_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70457,1
40529,70457,M3,왜관_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70457,1
40530,70458,M1,풍산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70458,1
40530,70458,M2,풍산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70458,1
40530,70458,M3,풍산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70458,1
40530,70458,M4,풍산_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70458,1
40531,70459,M1,평해_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70459,1
40531,70459,M2,평해_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70459,1
40531,70459,M3,평해_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70459,1
40531,70459,M4,평해_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70459,1
40532,70460,M1,울진_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70460,1
40532,70460,M2,울진_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70460,1
40532,70460,M3,울진_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70460,1
40532,70460,M4,울진_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70460,1
40533,70461,M1,예천_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70461,1
40533,70461,M2,예천_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70461,1
40533,70461,M3,예천_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70461,1
40533,70461,M4,예천_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70461,1
40534,70462,M1,영주_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70462,1
40534,70462,M2,영주_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70462,1
40534,70462,M3,영주_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70462,1
40534,70462,M4,영주_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70462,1
40535,70463,M1,문경_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70463,1
40535,70463,M2,문경_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70463,1
40535,70463,M3,문경_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70463,1
40535,70463,M4,문경_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70463,1
40536,70464,M1,청리_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70464,1
40536,70464,M2,청리_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70464,1
40536,70464,M3,청리_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70464,1
40536,70464,M4,청리_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70464,1
40537,70465,M1,남인동_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70465,1
40537,70465,M2,남인동_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70465,1
40537,70465,M3,남인동_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70465,1
40537,70465,M4,남인동_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70465,1
40538,70466,M1,안계_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70466,1
40538,70466,M2,안계_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70466,1
40538,70466,M3,안계_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70466,1
40538,70466,M4,안계_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70466,1
40539,70467,M1,금전_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70467,1
40539,70467,M2,금전_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70467,1
40539,70467,M3,금전_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70467,1
40539,70467,M4,금전_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70467,1
40540,70468,M1,산동_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70468,1
40540,70468,M2,산동_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70468,1
40540,70468,M3,산동_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70468,1
40540,70468,M4,산동_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70468,1
40541,70469,M1,군위_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70469,1
40541,70469,M2,군위_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70469,1
40541,70469,M3,군위_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70469,1
40541,70469,M4,군위_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70469,1
40542,70470,M1,구미_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70470,1
40542,70470,M2,구미_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70470,1
40542,70470,M3,구미_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70470,1
40542,70470,M4,구미_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70470,1
40543,70471,M1,고아_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70471,1
40543,70471,M2,고아_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70471,1
40543,70471,M3,고아_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70471,1
40543,70471,M4,고아_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70471,1
40544,70472,M1,와룡_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70472,1
40544,70472,M2,와룡_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70472,1
