hv_bus,lv_bus,id,name,r_pu,x_pu,g_pu,b_pu,ratio,tap_step,tap_min,tap_max,shift_deg,vn_hv_kv,vn_lv_kv,sn_mva,rate_a_mva,rate_b_mva,rate_c_mva,cont_bus,in_service
40544,70472,M3,와룡_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70472,1
40545,70473,M1,서구지_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70473,1
40545,70473,M2,서구지_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70473,1
40545,70473,M3,서구지_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70473,1
40545,70473,M4,서구지_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70473,1
40546,70474,M1,상인_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70474,1
40546,70474,M2,상인_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70474,1
40546,70474,M3,상인_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70474,1
40547,70475,M1,두류_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70475,1
40547,70475,M2,두류_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70475,1
40547,70475,M3,두류_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70475,1
40548,70476,M1,산격_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70476,1
40548,70476,M2,산격_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70476,1
40548,70476,M3,산격_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70476,1
40549,70477,M1,동인_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70477,1
40549,70477,M2,동인_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70477,1
40549,70477,M3,동인_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70477,1
40550,70478,M1,검단_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70478,1
40550,70478,M2,검단_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70478,1
40550,70478,M3,검단_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70478,1
40551,70479,M1,학익_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70479,1
40551,70479,M2,학익_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70479,1
40551,70479,M3,학익_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70479,1
40552,70480,M1,주안_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70480,1
40552,70480,M2,주안_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70480,1
40552,70480,M3,주안_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70480,1
40553,70481,M1,인천_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70481,1
40553,70481,M2,인천_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70481,1
40553,70481,M3,인천_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70481,1
40554,70482,M1,신현_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70482,1
40554,70482,M2,신현_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70482,1
40554,70482,M3,신현_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70482,1
40555,70483,M1,송현_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70483,1
40555,70483,M2,송현_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70483,1
40555,70483,M3,송현_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70483,1
40556,70484,M1,북인천_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70484,1
40556,70484,M2,북인천_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70484,1
40556,70484,M3,북인천_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70484,1
40556,70484,M4,북인천_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70484,1
40557,70485,M1,만수_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70485,1
40557,70485,M2,만수_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70485,1
40557,70485,M3,만수_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70485,1
40558,70486,M1,영종_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70486,1
40558,70486,M2,영종_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70486,1
40558,70486,M3,영종_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70486,1
40559,70487,M1,송월_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70487,1
40559,70487,M2,송월_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70487,1
40559,70487,M3,송월_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70487,1
40560,70488,M1,남인천_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70488,1
40560,70488,M2,남인천_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70488,1
40560,70488,M3,남인천_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70488,1
40561,70489,M1,관교_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70489,1
40561,70489,M2,관교_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70489,1
40561,70489,M3,관교_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70489,1
40562,70490,M1,왕길_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70490,1
40562,70490,M2,왕길_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70490,1
40562,70490,M3,왕길_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70490,1
40562,70490,M4,왕길_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70490,1
40563,70491,M1,경서_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70491,1
40563,70491,M2,경서_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70491,1
40563,70491,M3,경서_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70491,1
40563,70491,M4,경서_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70491,1
40564,70492,M1,부평T1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70492,1
40564,70492,M2,부평T1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70492,1
40564,70492,M3,부평T1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70492,1
40565,70493,M1,청라_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70493,1
40565,70493,M2,청라_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70493,1
40565,70493,M3,청라_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70493,1
40566,70494,M1,부개_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70494,1
40566,70494,M2,부개_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70494,1
40566,70494,M3,부개_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70494,1
40567,70495,M1,안심_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70495,1
40567,70495,M2,안심_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70495,1
40567,70495,M3,안심_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70495,1
40568,70496,M1,구암_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70496,1
40568,70496,M2,구암_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70496,1
40568,70496,M3,구암_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70496,1
40569,70497,M1,관음_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70497,1
40569,70497,M2,관음_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70497,1
40569,70497,M3,관음_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70497,1
40570,70498,M1,소라_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70498,1
40570,70498,M2,소라_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70498,1
40570,70498,M3,소라_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70498,1
40570,70498,M4,소라_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70498,1
40571,70499,M1,율촌_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70499,1
40571,70499,M2,율촌_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70499,1
40571,70499,M3,율촌_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70499,1
40571,70499,M4,율촌_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70499,1
40572,70500,M1,여수_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70500,1
40572,70500,M2,여수_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70500,1
40572,70500,M3,여수_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70500,1
40573,70501,M1,백운_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70501,1
40573,70501,M2,백운_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70501,1
40573,70501,M3,백운_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70501,1
40573,70501,M4,백운_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70501,1
40574,70502,M1,승주_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70502,1
40574,70502,M2,승주_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70502,1
40574,70502,M3,승주_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70502,1
40574,70502,M4,승주_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70502,1
40575,70503,M1,충장_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70503,1
40575,70503,M2,충장_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70503,1
40575,70503,M3,충장_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70503,1
40576,70504,M1,일곡_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70504,1
40576,70504,M2,일곡_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70504,1
40576,70504,M3,일곡_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70504,1
40577,70505,M1,북광주_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70505,1
40577,70505,M2,북광주_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70505,1
40577,70505,M3,북광주_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70505,1
40578,70506,M1,계림_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70506,1
40578,70506,M2,계림_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70506,1
40578,70506,M3,계림_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70506,1
40578,70506,M4,계림_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70506,1
40579,70507,M1,송정2_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70507,1
40579,70507,M2,송정2_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70507,1
40579,70507,M3,송정2_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70507,1
40580,70508,M1,매월_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70508,1
40580,70508,M2,매월_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70508,1
40580,70508,M3,매월_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70508,1
40581,70509,M1,농성_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70509,1
40581,70509,M2,농성_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70509,1
40581,70509,M3,농성_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70509,1
40582,70510,M1,곡성_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70510,1
40582,70510,M2,곡성_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70510,1
40582,70510,M3,곡성_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70510,1
40583,70511,M1,구례_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70511,1
40583,70511,M2,구례_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70511,1
40583,70511,M3,구례_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70511,1
40584,70512,M1,금천_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70512,1
40584,70512,M2,금천_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70512,1
40584,70512,M3,금천_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70512,1
40585,70513,M1,고잔_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70513,1
40585,70513,M2,고잔_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70513,1
40585,70513,M3,고잔_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70513,1
40586,70514,M1,도림_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70514,1
40586,70514,M2,도림_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70514,1
40586,70514,M3,도림_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70514,1
40586,70514,M4,도림_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70514,1
40587,70515,M1,북송도_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70515,1
40587,70515,M2,북송도_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70515,1
40587,70515,M3,북송도_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70515,1
40587,70515,M4,북송도_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70515,1
40588,70516,M1,동송도_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70516,1
40588,70516,M2,동송도_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70516,1
40588,70516,M3,동송도_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70516,1
40589,70517,M1,오봉_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70517,1
40589,70517,M2,오봉_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70517,1
40589,70517,M3,오봉_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70517,1
40590,70518,M1,동춘_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70518,1
40590,70518,M2,동춘_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70518,1
40590,70518,M3,동춘_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70518,1
40591,70519,M1,남동_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70519,1
40591,70519,M2,남동_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70519,1
40591,70519,M3,남동_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70519,1
40591,70519,M4,남동_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70519,1
40592,70520,M1,중산_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70520,1
40592,70520,M2,중산_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70520,1
40592,70520,M3,중산_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70520,1
40593,70521,M1,화치_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70521,1
40593,70521,M2,화치_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70521,1
40593,70521,M3,화치_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70521,1
40593,70521,M4,화치_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70521,1
40594,70522,M1,담양_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70522,1
40594,70522,M2,담양_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70522,1
40594,70522,M3,담양_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70522,1
40595,70523,M1,삼호_MTr1,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70523,1
40595,70523,M2,삼호_MTr2,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70523,1
40595,70523,M3,삼호_MTr3,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70523,1
40595,70523,M4,삼호_MTr4,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70523,1
40596,70524,M1,엄다_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70524,1
40596,70524,M2,엄다_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70524,1
40596,70524,M3,엄다_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70524,1
40597,70525,M1,운남_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70525,1
40597,70525,M2,운남_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70525,1
40597,70525,M3,운남_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70525,1
40598,70526,M1,화순_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70526,1
40598,70526,M2,화순_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70526,1
40598,70526,M3,화순_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70526,1
40598,70526,M4,화순_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70526,1
40599,70527,M1,횡계_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70527,1
40599,70527,M2,횡계_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70527,1
40599,70527,M3,횡계_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70527,1
40600,70528,M1,올림픽_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70528,1
40600,70528,M2,올림픽_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70528,1
40600,70528,M3,올림픽_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70528,1
40601,70529,M1,주진_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70529,1
40601,70529,M2,주진_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70529,1
40602,70530,M1,평창_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70530,1
40602,70530,M2,평창_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70530,1
40602,70530,M3,평창_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70530,1
40603,70531,M1,삼척_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70531,1
40603,70531,M2,삼척_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70531,1
40603,70531,M3,삼척_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70531,1
40604,70532,M1,서원주_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70532,1
40604,70532,M2,서원주_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70532,1
40604,70532,M3,서원주_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70532,1
40605,70533,M1,동원주_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70533,1
40605,70533,M2,동원주_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70533,1
40605,70533,M3,동원주_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70533,1
40606,70534,M1,북원주_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70534,1
40606,70534,M2,북원주_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70534,1
40606,70534,M3,북원주_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70534,1
40607,70535,M1,남원주_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70535,1
40607,70535,M2,남원주_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70535,1
40607,70535,M3,남원주_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70535,1
40608,70536,M1,둔내_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70536,1
40608,70536,M2,둔내_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70536,1
40608,70536,M3,둔내_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70536,1
40609,70537,M1,무주_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70537,1
40609,70537,M2,무주_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70537,1
40609,70537,M3,무주_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70537,1
40609,70537,M4,무주_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70537,1
40610,70538,M1,동군산_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70538,1
40610,70538,M2,동군산_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70538,1
40610,70538,M3,동군산_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70538,1
40611,70539,M1,내초_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70539,1
40611,70539,M2,내초_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70539,1
40611,70539,M3,내초_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70539,1
40612,70540,M1,남전주_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70540,1
40612,70540,M2,남전주_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70540,1
40612,70540,M3,남전주_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70540,1
40612,70540,M4,남전주_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70540,1
40613,70541,M1,동전주_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70541,1
40613,70541,M2,동전주_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70541,1
40613,70541,M3,동전주_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70541,1
40613,70541,M4,동전주_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70541,1
40614,70542,M1,임실_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70542,1
40614,70542,M2,임실_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70542,1
40614,70542,M3,임실_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70542,1
40615,70543,M1,남원_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70543,1
40615,70543,M2,남원_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70543,1
40615,70543,M3,남원_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70543,1
40616,70544,M1,김제_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70544,1
40616,70544,M2,김제_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70544,1
40616,70544,M3,김제_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70544,1
40617,70545,M1,군장_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70545,1
40617,70545,M2,군장_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70545,1
40617,70545,M3,군장_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70545,1
40618,70546,M1,소룡_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70546,1
40618,70546,M2,소룡_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70546,1
40618,70546,M3,소룡_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70546,1
40619,70547,M1,고창_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70547,1
40619,70547,M2,고창_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70547,1
40619,70547,M3,고창_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70547,1
40619,70547,M4,고창_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70547,1
40620,70548,M1,정주_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70548,1
40620,70548,M2,정주_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70548,1
40620,70548,M3,정주_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70548,1
40621,70549,M1,원주_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70549,1
40621,70549,M2,원주_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70549,1
40621,70549,M3,원주_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70549,1
40622,70550,M1,이원_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70550,1
40622,70550,M2,이원_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70550,1
40622,70550,M3,이원_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70550,1
40623,70551,M1,정선_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70551,1
40623,70551,M2,정선_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70551,1
40623,70551,M3,정선_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70551,1
40624,70552,M1,한국철도공사동해변전사업소_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70552,1
40624,70552,M2,한국철도공사동해변전사업소_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70552,1
40624,70552,M3,한국철도공사동해변전사업소_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70552,1
40625,70553,M1,고한_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70553,1
40625,70553,M2,고한_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70553,1
40625,70553,M3,고한_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70553,1
40626,70554,M1,도계_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70554,1
40626,70554,M2,도계_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70554,1
40626,70554,M3,도계_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70554,1
40627,70555,M1,괴산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70555,1
40627,70555,M2,괴산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70555,1
40627,70555,M3,괴산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70555,1
40627,70555,M4,괴산_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70555,1
40628,70556,M1,감곡_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70556,1
40628,70556,M2,감곡_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70556,1
40628,70556,M3,감곡_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70556,1
40628,70556,M4,감곡_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70556,1
40629,70557,M1,태평_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70557,1
40629,70557,M2,태평_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70557,1
40629,70557,M3,태평_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70557,1
40629,70557,M4,태평_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70557,1
40630,70558,M1,정공_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70558,1
40630,70558,M2,정공_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70558,1
40630,70558,M3,정공_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70558,1
40631,70559,M1,장수_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70559,1
40631,70559,M2,장수_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70559,1
40631,70559,M3,장수_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70559,1
40632,70560,M1,영등_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70560,1
40632,70560,M2,영등_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70560,1
40632,70560,M3,영등_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70560,1
40632,70560,M4,영등_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70560,1
40633,70561,M1,팔봉_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70561,1
40633,70561,M2,팔봉_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70561,1
40633,70561,M3,팔봉_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70561,1
40634,70562,M1,북전주_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70562,1
40634,70562,M2,북전주_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70562,1
40634,70562,M3,북전주_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70562,1
40635,70563,M1,봉동_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70563,1
40635,70563,M2,봉동_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70563,1
40635,70563,M3,봉동_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70563,1
40636,70564,M1,단양_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70564,1
40636,70564,M2,단양_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70564,1
40636,70564,M3,단양_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70564,1
40636,70564,M4,단양_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70564,1
40637,70565,M1,금왕_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70565,1
40637,70565,M2,금왕_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70565,1
40637,70565,M3,금왕_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70565,1
40637,70565,M4,금왕_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70565,1
40638,70566,M1,오송_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70566,1
40638,70566,M2,오송_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70566,1
40638,70566,M3,오송_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70566,1
40638,70566,M4,오송_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70566,1
40639,70567,M1,서청주_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70567,1
40639,70567,M2,서청주_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70567,1
40639,70567,M3,서청주_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70567,1
40639,70567,M4,서청주_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70567,1
40640,70568,M1,상당_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70568,1
40640,70568,M2,상당_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70568,1
40640,70568,M3,상당_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70568,1
40640,70568,M4,상당_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70568,1
40641,70569,M1,사직_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70569,1
40641,70569,M2,사직_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70569,1
40641,70569,M3,사직_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70569,1
40641,70569,M4,사직_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70569,1
40642,70570,M1,충주_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70570,1
40642,70570,M2,충주_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70570,1
40642,70570,M3,충주_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70570,1
40642,70570,M4,충주_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70570,1
40643,70571,M1,북충주_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70571,1
40643,70571,M2,북충주_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70571,1
40643,70571,M3,북충주_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70571,1
40643,70571,M4,북충주_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70571,1
40644,70572,M1,북청주_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70572,1
40644,70572,M2,북청주_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70572,1
40644,70572,M3,북청주_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70572,1
40644,70572,M4,북청주_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70572,1
40645,70573,M1,봉명_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70573,1
40645,70573,M2,봉명_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70573,1
40645,70573,M3,봉명_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70573,1
40645,70573,M4,봉명_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70573,1
40646,70574,M1,보은_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70574,1
40646,70574,M2,보은_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70574,1
40646,70574,M3,보은_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70574,1
40646,70574,M4,보은_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70574,1
40647,70575,M1,삼죽_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70575,1
40647,70575,M2,삼죽_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70575,1
40647,70575,M3,삼죽_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70575,1
40647,70575,M4,삼죽_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70575,1
40648,70576,M1,덕산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70576,1
40648,70576,M2,덕산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70576,1
40648,70576,M3,덕산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70576,1
40648,70576,M4,덕산_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70576,1
40649,70577,M1,제천T1_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70577,1
40649,70577,M2,제천T1_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70577,1
40649,70577,M3,제천T1_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70577,1
40649,70577,M4,제천T1_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70577,1
40650,70578,M1,제천_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70578,1
40650,70578,M2,제천_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70578,1
40650,70578,M3,제천_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70578,1
40650,70578,M4,제천_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70578,1
40651,70579,M1,장연_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70579,1
40651,70579,M2,장연_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70579,1
40651,70579,M3,장연_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70579,1
40651,70579,M4,장연_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70579,1
40652,70580,M1,왕암_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70580,1
40652,70580,M2,왕암_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70580,1
40652,70580,M3,왕암_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70580,1
40652,70580,M4,왕암_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70580,1
40653,70581,M1,옥천1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70581,1
40653,70581,M2,옥천1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70581,1
40653,70581,M3,옥천1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70581,1
40654,70582,M1,옥천2_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70582,1
40654,70582,M2,옥천2_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70582,1
40654,70582,M3,옥천2_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70582,1
40655,70583,M1,신일_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70583,1
40655,70583,M2,신일_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70583,1
40655,70583,M3,신일_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70583,1
40656,70584,M1,둔산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70584,1
40656,70584,M2,둔산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70584,1
40656,70584,M3,둔산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70584,1
40657,70585,M1,대화_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70585,1
40657,70585,M2,대화_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70585,1
40657,70585,M3,대화_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70585,1
40658,70586,M1,웅촌_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70586,1
40658,70586,M2,웅촌_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70586,1
40658,70586,M3,웅촌_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70586,1
40659,70587,M1,옥동_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70587,1
40659,70587,M2,옥동_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70587,1
40659,70587,M3,옥동_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70587,1
40660,70588,M1,반천_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70588,1
40660,70588,M2,반천_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70588,1
40660,70588,M3,반천_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70588,1
40661,70589,M1,언양_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70589,1
40661,70589,M2,언양_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70589,1
40661,70589,M3,언양_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70589,1
40661,70589,M4,언양_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70589,1
40662,70590,M1,당월_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70590,1
40662,70590,M2,당월_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70590,1
40662,70590,M3,당월_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70590,1
40663,70591,M1,처용_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70591,1
40663,70591,M2,처용_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70591,1
40663,70591,M3,처용_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70591,1
40663,70591,M4,처용_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70591,1
40664,70592,M1,직동_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70592,1
40664,70592,M2,직동_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70592,1
40664,70592,M3,직동_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70592,1
40664,70592,M4,직동_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70592,1
40665,70593,M1,동제주_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70593,1
40665,70593,M2,동제주_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70593,1
40665,70593,M3,동제주_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70593,1
40666,70594,M1,신흥_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70594,1
40666,70594,M2,신흥_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70594,1
40666,70594,M3,신흥_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70594,1
40667,70595,M1,신탄진_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70595,1
40667,70595,M2,신탄진_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70595,1
40667,70595,M3,신탄진_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70595,1
40667,70595,M4,신탄진_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70595,1
40668,70596,M1,용성_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70596,1
40668,70596,M2,용성_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70596,1
40668,70596,M3,용성_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70596,1
40668,70596,M4,용성_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70596,1
40669,70597,M1,팔복_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70597,1
40669,70597,M2,팔복_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70597,1
40669,70597,M3,팔복_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70597,1
40669,70597,M4,팔복_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70597,1
40670,70598,M1,백산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70598,1
40670,70598,M2,백산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70598,1
40670,70598,M3,백산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70598,1
40670,70598,M4,백산_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70598,1
40671,70599,M1,서세종_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70599,1
40671,70599,M2,서세종_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70599,1
40671,70599,M3,서세종_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70599,1
40671,70599,M4,서세종_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70599,1
40672,70600,M1,조치원_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70600,1
40672,70600,M2,조치원_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70600,1
40672,70600,M3,조치원_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70600,1
40672,70600,M4,조치원_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70600,1
40673,70601,M1,표선_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70601,1
40673,70601,M2,표선_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70601,1
40673,70601,M3,표선_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70601,1
40673,70601,M4,표선_MTr4,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70601,1
40674,70602,M1,안덕_MTr1,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70602,1
40674,70602,M2,안덕_MTr2,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70602,1
40674,70602,M3,안덕_MTr3,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70602,1
40674,70602,M4,안덕_MTr4,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70602,1
40675,70603,M1,한림_MTr1,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70603,1
40675,70603,M2,한림_MTr2,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70603,1
40675,70603,M3,한림_MTr3,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70603,1
40675,70603,M4,한림_MTr4,0.012,0.242,0.0,0.0,1.01,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70603,1
40676,70604,M1,동남_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70604,1
40676,70604,M2,동남_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70604,1
40676,70604,M3,동남_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70604,1
40676,70604,M4,동남_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70604,1
40677,70605,M1,반포_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70605,1
40677,70605,M2,반포_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70605,1
40677,70605,M3,반포_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70605,1
40678,70606,M1,운정_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70606,1
40678,70606,M2,운정_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70606,1
40678,70606,M3,운정_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70606,1
40678,70606,M4,운정_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70606,1
40679,70607,M1,양정_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70607,1
40679,70607,M2,양정_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70607,1
40679,70607,M3,양정_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70607,1
40679,70607,M4,양정_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70607,1
40680,70608,M1,신서_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70608,1
40680,70608,M2,신서_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70608,1
40680,70608,M3,신서_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70608,1
40682,70609,M1,마도_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70609,1
40682,70609,M2,마도_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70609,1
40682,70609,M3,마도_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70609,1
40682,70609,M4,마도_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70609,1
40683,70610,M1,직산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70610,1
40683,70610,M2,직산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70610,1
40683,70610,M3,직산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70610,1
40683,70610,M4,직산_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70610,1
40684,70611,M1,석곡_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70611,1
40684,70611,M2,석곡_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70611,1
40684,70611,M3,석곡_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70611,1
40684,70611,M4,석곡_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70611,1
40685,70612,M1,북오송_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70612,1
40685,70612,M2,북오송_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70612,1
40685,70612,M3,북오송_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70612,1
40685,70612,M4,북오송_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70612,1
40686,70613,M1,수서_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70613,1
40686,70613,M2,수서_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70613,1
40686,70613,M3,수서_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70613,1
40686,70613,M4,수서_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70613,1
40688,70614,M1,서강화_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70614,1
40688,70614,M2,서강화_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70614,1
40688,70614,M3,서강화_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70614,1
40688,70614,M4,서강화_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70614,1
40689,70615,M1,수원T2_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70615,1
40689,70615,M2,수원T2_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70615,1
40689,70615,M3,수원T2_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70615,1
40689,70615,M4,수원T2_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70615,1
40690,70616,M1,휘경_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70616,1
40690,70616,M2,휘경_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70616,1
40690,70616,M3,휘경_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70616,1
