hv_bus,lv_bus,id,name,r_pu,x_pu,g_pu,b_pu,ratio,tap_step,tap_min,tap_max,shift_deg,vn_hv_kv,vn_lv_kv,sn_mva,rate_a_mva,rate_b_mva,rate_c_mva,cont_bus,in_service
40690,70616,M4,휘경_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70616,1
40691,70617,M1,흑석_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70617,1
40691,70617,M2,흑석_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70617,1
40691,70617,M3,흑석_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70617,1
40692,70618,M1,사당_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70618,1
40692,70618,M2,사당_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70618,1
40692,70618,M3,사당_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70618,1
40693,70619,M1,성연_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70619,1
40693,70619,M2,성연_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70619,1
40693,70619,M3,성연_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70619,1
40693,70619,M4,성연_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70619,1
40697,70620,M1,김해T1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70620,1
40697,70620,M2,김해T1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70620,1
40697,70620,M3,김해T1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70620,1
40697,70620,M4,김해T1_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70620,1
40698,70621,M1,창원T1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70621,1
40698,70621,M2,창원T1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70621,1
40698,70621,M3,창원T1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70621,1
40700,70622,M1,나주T1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70622,1
40700,70622,M2,나주T1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70622,1
40700,70622,M3,나주T1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70622,1
40700,70622,M4,나주T1_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70622,1
40701,70623,M1,울산T5_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70623,1
40701,70623,M2,울산T5_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70623,1
40701,70623,M3,울산T5_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70623,1
40701,70623,M4,울산T5_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70623,1
40702,70624,M1,양산T2_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70624,1
40702,70624,M2,양산T2_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70624,1
40702,70624,M3,양산T2_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70624,1
40703,70625,M1,정읍T3_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70625,1
40703,70625,M2,정읍T3_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70625,1
40703,70625,M3,정읍T3_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70625,1
40703,70625,M4,정읍T3_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70625,1
40704,70626,M1,구서_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70626,1
40704,70626,M2,구서_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70626,1
40704,70626,M3,구서_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70626,1
40704,70626,M4,구서_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70626,1
40705,70627,M1,수영_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70627,1
40705,70627,M2,수영_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70627,1
40705,70627,M3,수영_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70627,1
40705,70627,M4,수영_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70627,1
40706,70628,M1,거제T1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70628,1
40706,70628,M2,거제T1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70628,1
40706,70628,M3,거제T1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70628,1
40707,70629,M1,성남T2_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70629,1
40707,70629,M2,성남T2_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70629,1
40707,70629,M3,성남T2_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70629,1
40707,70629,M4,성남T2_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70629,1
40708,70630,M1,춘천T1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70630,1
40708,70630,M2,춘천T1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70630,1
40708,70630,M3,춘천T1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70630,1
40709,70631,M1,춘천T2_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70631,1
40709,70631,M2,춘천T2_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70631,1
40709,70631,M3,춘천T2_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70631,1
40710,70632,M1,울산T9_MTr1,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70632,1
40710,70632,M2,울산T9_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70632,1
40710,70632,M3,울산T9_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70632,1
40710,70632,M4,울산T9_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70632,1
40711,70633,M1,한라시멘트_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70633,1
40711,70633,M2,한라시멘트_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70633,1
40711,70633,M3,한라시멘트_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70633,1
40712,70634,M1,천왕_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70634,1
40712,70634,M2,천왕_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70634,1
40712,70634,M3,천왕_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70634,1
40713,70635,M1,가양_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70635,1
40713,70635,M2,가양_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70635,1
40713,70635,M3,가양_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70635,1
40713,70635,M4,가양_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70635,1
40714,70636,M1,군자_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70636,1
40714,70636,M2,군자_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70636,1
40714,70636,M3,군자_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70636,1
40715,70637,M1,마장_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70637,1
40715,70637,M2,마장_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70637,1
40715,70637,M3,마장_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70637,1
40716,70638,M1,왕십리_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70638,1
40716,70638,M2,왕십리_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70638,1
40716,70638,M3,왕십리_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70638,1
40717,70639,M1,뚝도_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70639,1
40717,70639,M2,뚝도_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70639,1
40717,70639,M3,뚝도_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70639,1
40718,70640,M1,광장_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70640,1
40718,70640,M2,광장_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70640,1
40718,70640,M3,광장_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70640,1
40719,70641,M1,신사_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70641,1
40719,70641,M2,신사_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70641,1
40719,70641,M3,신사_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70641,1
40720,70642,M1,염곡_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70642,1
40720,70642,M2,염곡_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70642,1
40720,70642,M3,염곡_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70642,1
40720,70642,M4,염곡_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70642,1
40721,70643,M1,개포_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70643,1
40721,70643,M2,개포_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70643,1
40721,70643,M3,개포_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70643,1
40721,70643,M4,개포_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70643,1
40722,70644,M1,송파_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70644,1
40722,70644,M2,송파_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70644,1
40722,70644,M3,송파_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70644,1
40722,70644,M4,송파_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70644,1
40723,70645,M1,상일_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70645,1
40723,70645,M2,상일_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70645,1
40723,70645,M3,상일_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70645,1
40723,70645,M4,상일_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70645,1
40724,70646,M1,구공_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70646,1
40724,70646,M2,구공_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70646,1
40724,70646,M3,구공_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70646,1
40725,70647,M1,대방_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70647,1
40725,70647,M2,대방_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70647,1
40725,70647,M3,대방_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70647,1
40725,70647,M4,대방_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70647,1
40726,70648,M1,양천_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70648,1
40726,70648,M2,양천_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70648,1
40726,70648,M3,양천_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70648,1
40726,70648,M4,양천_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70648,1
40727,70649,M1,신정_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70649,1
40727,70649,M2,신정_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70649,1
40727,70649,M3,신정_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70649,1
40728,70650,M1,오류_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70650,1
40728,70650,M2,오류_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70650,1
40728,70650,M3,오류_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70650,1
40729,70651,M1,신길_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70651,1
40729,70651,M2,신길_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70651,1
40729,70651,M3,신길_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70651,1
40730,70652,M1,옥인_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70652,1
40730,70652,M2,옥인_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70652,1
40730,70652,M3,옥인_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70652,1
40731,70653,M1,현저_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70653,1
40731,70653,M2,현저_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70653,1
40731,70653,M3,현저_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70653,1
40732,70654,M1,신내_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70654,1
40732,70654,M2,신내_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70654,1
40732,70654,M3,신내_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70654,1
40732,70654,M4,신내_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70654,1
40733,70655,M1,노원_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70655,1
40733,70655,M2,노원_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70655,1
40733,70655,M3,노원_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70655,1
40734,70656,M1,쌍문_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70656,1
40734,70656,M2,쌍문_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70656,1
40734,70656,M3,쌍문_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70656,1
40735,70657,M1,용산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70657,1
40735,70657,M2,용산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70657,1
40735,70657,M3,용산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70657,1
40736,70658,M1,초월_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70658,1
40736,70658,M2,초월_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70658,1
40736,70658,M3,초월_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70658,1
40736,70658,M4,초월_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70658,1
40737,70659,M1,문래_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70659,1
40737,70659,M2,문래_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70659,1
40737,70659,M3,문래_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70659,1
40738,70660,M1,양평_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70660,1
40738,70660,M2,양평_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70660,1
40738,70660,M3,양평_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70660,1
40739,70661,M1,종로_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70661,1
40739,70661,M2,종로_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70661,1
40739,70661,M3,종로_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70661,1
40740,70662,M1,세종로_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70662,1
40740,70662,M2,세종로_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70662,1
40740,70662,M3,세종로_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70662,1
40740,70662,M4,세종로_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70662,1
40741,70663,M1,성수_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70663,1
40741,70663,M2,성수_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70663,1
40741,70663,M3,성수_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70663,1
40742,70664,M1,종암_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70664,1
40742,70664,M2,종암_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70664,1
40742,70664,M3,종암_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70664,1
40743,70665,M1,울산T10_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70665,1
40743,70665,M2,울산T10_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70665,1
40743,70665,M3,울산T10_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70665,1
40744,70666,M1,덕림_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70666,1
40744,70666,M2,덕림_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70666,1
40744,70666,M3,덕림_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70666,1
40745,70667,M1,의창_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70667,1
40745,70667,M2,의창_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70667,1
40745,70667,M3,의창_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70667,1
40746,70668,M1,영월T1_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70668,1
40746,70668,M2,영월T1_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70668,1
40746,70668,M3,영월T1_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70668,1
40747,70669,M1,관양_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70669,1
40747,70669,M2,관양_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70669,1
40747,70669,M3,관양_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70669,1
40747,70669,M4,관양_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70669,1
40748,70670,M1,북시화_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70670,1
40748,70670,M2,북시화_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70670,1
40748,70670,M3,북시화_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70670,1
40748,70670,M4,북시화_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70670,1
40749,70671,M1,북안산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70671,1
40749,70671,M2,북안산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70671,1
40749,70671,M3,북안산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70671,1
40749,70671,M4,북안산_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70671,1
40751,70672,M1,동평택에너지센터_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70672,1
40751,70672,M2,동평택에너지센터_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70672,1
40751,70672,M3,동평택에너지센터_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70672,1
40751,70672,M4,동평택에너지센터_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70672,1
40752,70673,M1,부강_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70673,1
40752,70673,M2,부강_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70673,1
40752,70673,M3,부강_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70673,1
40754,70674,M1,서포항_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70674,1
40754,70674,M2,서포항_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70674,1
40754,70674,M3,서포항_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70674,1
40754,70674,M4,서포항_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70674,1
40755,70675,M1,지사_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70675,1
40755,70675,M2,지사_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70675,1
40755,70675,M3,지사_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70675,1
40755,70675,M4,지사_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70675,1
40756,70676,M1,산막_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70676,1
40756,70676,M2,산막_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70676,1
40756,70676,M3,산막_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70676,1
40756,70676,M4,산막_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70676,1
40757,70677,M1,봉무_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70677,1
40757,70677,M2,봉무_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70677,1
40757,70677,M3,봉무_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70677,1
40758,70678,M1,양산T3_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70678,1
40758,70678,M2,양산T3_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70678,1
40758,70678,M3,양산T3_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70678,1
40760,70679,M1,원주T1_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70679,1
40760,70679,M2,원주T1_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70679,1
40761,70680,M1,세종T2_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70680,1
40761,70680,M2,세종T2_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70680,1
40761,70680,M3,세종T2_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70680,1
40761,70680,M4,세종T2_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70680,1
40765,70681,M1,대불_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70681,1
40765,70681,M2,대불_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70681,1
40765,70681,M3,대불_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70681,1
40765,70681,M4,대불_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70681,1
40767,70682,M1,매곡_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70682,1
40767,70682,M2,매곡_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70682,1
40767,70682,M3,매곡_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70682,1
40767,70682,M4,매곡_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70682,1
40769,70683,M1,syn서울1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70683,1
40769,70683,M2,syn서울1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70683,1
40769,70683,M3,syn서울1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70683,1
40770,70684,M1,syn서울2_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70684,1
40770,70684,M2,syn서울2_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70684,1
40770,70684,M3,syn서울2_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70684,1
40771,70685,M1,syn서울3_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70685,1
40771,70685,M2,syn서울3_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70685,1
40771,70685,M3,syn서울3_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70685,1
40772,70686,M1,syn서울4_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70686,1
40772,70686,M2,syn서울4_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70686,1
40772,70686,M3,syn서울4_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70686,1
40773,70687,M1,syn서울5_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70687,1
40773,70687,M2,syn서울5_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70687,1
40773,70687,M3,syn서울5_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70687,1
40773,70687,M4,syn서울5_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70687,1
40774,70688,M1,syn서울6_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70688,1
40774,70688,M2,syn서울6_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70688,1
40774,70688,M3,syn서울6_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70688,1
40775,70689,M1,syn서울7_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70689,1
40775,70689,M2,syn서울7_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70689,1
40775,70689,M3,syn서울7_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70689,1
40775,70689,M4,syn서울7_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70689,1
40776,70690,M1,syn남산_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70690,1
40776,70690,M2,syn남산_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70690,1
40776,70690,M3,syn남산_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70690,1
40776,70690,M4,syn남산_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70690,1
40777,70691,M1,syn서울9_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70691,1
40777,70691,M2,syn서울9_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70691,1
40777,70691,M3,syn서울9_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70691,1
40778,70692,M1,syn서울10_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70692,1
40778,70692,M2,syn서울10_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70692,1
40778,70692,M3,syn서울10_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70692,1
40778,70692,M4,syn서울10_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70692,1
40779,70693,M1,syn서울11_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70693,1
40779,70693,M2,syn서울11_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70693,1
40779,70693,M3,syn서울11_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70693,1
40780,70694,M1,syn서울12_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70694,1
40780,70694,M2,syn서울12_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70694,1
40780,70694,M3,syn서울12_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70694,1
40781,70695,M1,syn서울13_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70695,1
40781,70695,M2,syn서울13_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70695,1
40781,70695,M3,syn서울13_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70695,1
40782,70696,M1,syn서울14_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70696,1
40782,70696,M2,syn서울14_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70696,1
40782,70696,M3,syn서울14_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70696,1
40783,70697,M1,syn서울15_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70697,1
40783,70697,M2,syn서울15_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70697,1
40783,70697,M3,syn서울15_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70697,1
40784,70698,M1,syn서울16_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70698,1
40784,70698,M2,syn서울16_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70698,1
40784,70698,M3,syn서울16_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70698,1
40785,70699,M1,syn서울17_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70699,1
40785,70699,M2,syn서울17_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70699,1
40785,70699,M3,syn서울17_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70699,1
40785,70699,M4,syn서울17_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70699,1
40786,70700,M1,syn서울18_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70700,1
40786,70700,M2,syn서울18_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70700,1
40786,70700,M3,syn서울18_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70700,1
40786,70700,M4,syn서울18_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70700,1
40787,70701,M1,syn서울19_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70701,1
40787,70701,M2,syn서울19_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70701,1
40787,70701,M3,syn서울19_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70701,1
40788,70702,M1,syn서울20_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70702,1
40788,70702,M2,syn서울20_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70702,1
40788,70702,M3,syn서울20_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70702,1
40789,70703,M1,syn서울21_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70703,1
40789,70703,M2,syn서울21_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70703,1
40789,70703,M3,syn서울21_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70703,1
40790,70704,M1,syn서울22_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70704,1
40790,70704,M2,syn서울22_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70704,1
40790,70704,M3,syn서울22_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70704,1
40791,70705,M1,syn서울23_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70705,1
40791,70705,M2,syn서울23_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70705,1
40791,70705,M3,syn서울23_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70705,1
40792,70706,M1,syn서울24_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70706,1
40792,70706,M2,syn서울24_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70706,1
40792,70706,M3,syn서울24_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70706,1
40793,70707,M1,syn서울25_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70707,1
40793,70707,M2,syn서울25_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70707,1
40793,70707,M3,syn서울25_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70707,1
40794,70708,M1,syn서울26_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70708,1
40794,70708,M2,syn서울26_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70708,1
40794,70708,M3,syn서울26_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70708,1
40795,70709,M1,syn서울27_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70709,1
40795,70709,M2,syn서울27_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70709,1
40795,70709,M3,syn서울27_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70709,1
40796,70710,M1,syn서울28_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70710,1
40796,70710,M2,syn서울28_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70710,1
40796,70710,M3,syn서울28_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70710,1
40797,70711,M1,syn서울29_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70711,1
40797,70711,M2,syn서울29_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70711,1
40797,70711,M3,syn서울29_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70711,1
40797,70711,M4,syn서울29_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70711,1
40798,70712,M1,syn서울30_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70712,1
40798,70712,M2,syn서울30_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70712,1
40798,70712,M3,syn서울30_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70712,1
40799,70713,M1,syn서울31_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70713,1
40799,70713,M2,syn서울31_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70713,1
40799,70713,M3,syn서울31_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70713,1
40799,70713,M4,syn서울31_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70713,1
40800,70714,M1,syn서울32_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70714,1
40800,70714,M2,syn서울32_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70714,1
40800,70714,M3,syn서울32_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70714,1
40801,70715,M1,syn서울33_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70715,1
40801,70715,M2,syn서울33_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70715,1
40801,70715,M3,syn서울33_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70715,1
40802,70716,M1,syn서울34_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70716,1
40802,70716,M2,syn서울34_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70716,1
40802,70716,M3,syn서울34_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70716,1
40803,70717,M1,syn만안구_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70717,1
40803,70717,M2,syn만안구_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70717,1
40803,70717,M3,syn만안구_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70717,1
40804,70718,M1,syn서울36_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70718,1
40804,70718,M2,syn서울36_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70718,1
40804,70718,M3,syn서울36_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70718,1
40805,70719,M1,syn부산1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70719,1
40805,70719,M2,syn부산1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70719,1
40805,70719,M3,syn부산1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70719,1
40805,70719,M4,syn부산1_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70719,1
40806,70720,M1,syn부산2_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70720,1
40806,70720,M2,syn부산2_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70720,1
40806,70720,M3,syn부산2_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70720,1
40806,70720,M4,syn부산2_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70720,1
40807,70721,M1,노포_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70721,1
40807,70721,M2,노포_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70721,1
40807,70721,M3,노포_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70721,1
40807,70721,M4,노포_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70721,1
40808,70722,M1,용호_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70722,1
40808,70722,M2,용호_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70722,1
40808,70722,M3,용호_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70722,1
40808,70722,M4,용호_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70722,1
40809,70723,M1,syn부산5_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70723,1
40809,70723,M2,syn부산5_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70723,1
40809,70723,M3,syn부산5_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70723,1
40809,70723,M4,syn부산5_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70723,1
40810,70724,M1,syn부산6_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70724,1
40810,70724,M2,syn부산6_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70724,1
40810,70724,M3,syn부산6_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70724,1
40810,70724,M4,syn부산6_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70724,1
40811,70725,M1,syn명지_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70725,1
40811,70725,M2,syn명지_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70725,1
40811,70725,M3,syn명지_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70725,1
40811,70725,M4,syn명지_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70725,1
40812,70726,M1,서면_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70726,1
40812,70726,M2,서면_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70726,1
40812,70726,M3,서면_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70726,1
40812,70726,M4,서면_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70726,1
40813,70727,M1,syn부산9_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70727,1
40813,70727,M2,syn부산9_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70727,1
40813,70727,M3,syn부산9_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70727,1
40813,70727,M4,syn부산9_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70727,1
40814,70728,M1,엄궁_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70728,1
40814,70728,M2,엄궁_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70728,1
40814,70728,M3,엄궁_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70728,1
40814,70728,M4,엄궁_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70728,1
40815,70729,M1,syn울산1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70729,1
40815,70729,M2,syn울산1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70729,1
40815,70729,M3,syn울산1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70729,1
40816,70730,M1,syn울산2_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70730,1
40816,70730,M2,syn울산2_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70730,1
40816,70730,M3,syn울산2_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70730,1
40816,70730,M4,syn울산2_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70730,1
40817,70731,M1,syn울산3_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70731,1
40817,70731,M2,syn울산3_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70731,1
40817,70731,M3,syn울산3_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70731,1
40817,70731,M4,syn울산3_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70731,1
40818,70732,M1,syn울산4_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70732,1
40818,70732,M2,syn울산4_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70732,1
40818,70732,M3,syn울산4_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70732,1
40818,70732,M4,syn울산4_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70732,1
40819,70733,M1,syn울산5_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70733,1
40819,70733,M2,syn울산5_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70733,1
40819,70733,M3,syn울산5_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70733,1
40819,70733,M4,syn울산5_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70733,1
40820,70734,M1,syn울산6_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70734,1
40820,70734,M2,syn울산6_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70734,1
40820,70734,M3,syn울산6_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70734,1
40820,70734,M4,syn울산6_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70734,1
40821,70735,M1,syn울산7_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70735,1
40821,70735,M2,syn울산7_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70735,1
40821,70735,M3,syn울산7_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70735,1
40822,70736,M1,syn흙마음_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70736,1
40822,70736,M2,syn흙마음_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70736,1
40822,70736,M3,syn흙마음_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70736,1
40822,70736,M4,syn흙마음_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70736,1
40823,70737,M1,syn울산9_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70737,1
40823,70737,M2,syn울산9_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70737,1
40823,70737,M3,syn울산9_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70737,1
40823,70737,M4,syn울산9_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70737,1
40824,70738,M1,syn울산10_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70738,1
40824,70738,M2,syn울산10_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70738,1
40824,70738,M3,syn울산10_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70738,1
40824,70738,M4,syn울산10_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70738,1
40825,70739,M1,syn울산11_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70739,1
40825,70739,M2,syn울산11_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70739,1
40825,70739,M3,syn울산11_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70739,1
40826,70740,M1,syn울산12_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70740,1
40826,70740,M2,syn울산12_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70740,1
40826,70740,M3,syn울산12_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70740,1
40827,70741,M1,syn울산13_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70741,1
40827,70741,M2,syn울산13_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70741,1
40827,70741,M3,syn울산13_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70741,1
40827,70741,M4,syn울산13_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70741,1
40828,70742,M1,syn울산14_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70742,1
40828,70742,M2,syn울산14_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70742,1
40828,70742,M3,syn울산14_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70742,1
40829,70743,M1,syn울산15_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70743,1
40829,70743,M2,syn울산15_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70743,1
40829,70743,M3,syn울산15_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70743,1
40829,70743,M4,syn울산15_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70743,1
40830,70744,M1,syn두산중공업_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70744,1
40830,70744,M2,syn두산중공업_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70744,1
40830,70744,M3,syn두산중공업_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70744,1
40831,70745,M1,syn울산17_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70745,1
40831,70745,M2,syn울산17_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70745,1
40831,70745,M3,syn울산17_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70745,1
40831,70745,M4,syn울산17_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70745,1
40832,70746,M1,syn울산18_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70746,1
40832,70746,M2,syn울산18_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70746,1
40832,70746,M3,syn울산18_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70746,1
40833,70747,M1,syn울산19_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70747,1
40833,70747,M2,syn울산19_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70747,1
40833,70747,M3,syn울산19_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70747,1
40833,70747,M4,syn울산19_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70747,1
40834,70748,M1,syn울산20_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70748,1
40834,70748,M2,syn울산20_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70748,1
40834,70748,M3,syn울산20_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70748,1
40834,70748,M4,syn울산20_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70748,1
40835,70749,M1,syn밀양전철_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70749,1
40835,70749,M2,syn밀양전철_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70749,1
40835,70749,M3,syn밀양전철_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70749,1
40835,70749,M4,syn밀양전철_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70749,1
40836,70750,M1,syn울산22_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70750,1
40836,70750,M2,syn울산22_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70750,1
40836,70750,M3,syn울산22_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70750,1
40837,70751,M1,syn울산23_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70751,1
40837,70751,M2,syn울산23_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70751,1
40837,70751,M3,syn울산23_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70751,1
40838,70752,M1,syn울산24_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70752,1
40838,70752,M2,syn울산24_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70752,1
40838,70752,M3,syn울산24_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70752,1
40838,70752,M4,syn울산24_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70752,1
40839,70753,M1,syn울산25_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70753,1
40839,70753,M2,syn울산25_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70753,1
40839,70753,M3,syn울산25_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70753,1
40839,70753,M4,syn울산25_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70753,1
40840,70754,M1,syn울산26_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70754,1
40840,70754,M2,syn울산26_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70754,1
40840,70754,M3,syn울산26_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70754,1
40840,70754,M4,syn울산26_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70754,1
40841,70755,M1,syn울산27_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70755,1
40841,70755,M2,syn울산27_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70755,1
40841,70755,M3,syn울산27_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70755,1
40842,70756,M1,syn울산28_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70756,1
