hv_bus,lv_bus,id,name,r_pu,x_pu,g_pu,b_pu,ratio,tap_step,tap_min,tap_max,shift_deg,vn_hv_kv,vn_lv_kv,sn_mva,rate_a_mva,rate_b_mva,rate_c_mva,cont_bus,in_service
40842,70756,M2,syn울산28_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70756,1
40842,70756,M3,syn울산28_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70756,1
40842,70756,M4,syn울산28_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70756,1
40843,70757,M1,syn양산1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70757,1
40843,70757,M2,syn양산1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70757,1
40843,70757,M3,syn양산1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70757,1
40843,70757,M4,syn양산1_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70757,1
40844,70758,M1,syn울산30_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70758,1
40844,70758,M2,syn울산30_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70758,1
40844,70758,M3,syn울산30_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70758,1
40844,70758,M4,syn울산30_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70758,1
40845,70759,M1,syn경주1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70759,1
40845,70759,M2,syn경주1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70759,1
40845,70759,M3,syn경주1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70759,1
40845,70759,M4,syn경주1_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70759,1
40846,70760,M1,syn구미1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70760,1
40846,70760,M2,syn구미1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70760,1
40846,70760,M3,syn구미1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70760,1
40846,70760,M4,syn구미1_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70760,1
40847,70761,M1,syn구미2_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70761,1
40847,70761,M2,syn구미2_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70761,1
40847,70761,M3,syn구미2_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70761,1
40847,70761,M4,syn구미2_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70761,1
40848,70762,M1,syn대구1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70762,1
40848,70762,M2,syn대구1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70762,1
40848,70762,M3,syn대구1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70762,1
40849,70763,M1,syn대구2_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70763,1
40849,70763,M2,syn대구2_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70763,1
40849,70763,M3,syn대구2_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70763,1
40850,70764,M1,syn대구3_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70764,1
40850,70764,M2,syn대구3_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70764,1
40851,70765,M1,syn대구4_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70765,1
40851,70765,M2,syn대구4_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70765,1
40851,70765,M3,syn대구4_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70765,1
40852,70766,M1,syn대구5_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70766,1
40852,70766,M2,syn대구5_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70766,1
40853,70767,M1,syn예천1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70767,1
40853,70767,M2,syn예천1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70767,1
40853,70767,M3,syn예천1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70767,1
40853,70767,M4,syn예천1_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70767,1
40854,70768,M1,syn포항1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70768,1
40854,70768,M2,syn포항1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70768,1
40854,70768,M3,syn포항1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70768,1
40854,70768,M4,syn포항1_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70768,1
40855,70769,M1,syn부평1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70769,1
40855,70769,M2,syn부평1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70769,1
40855,70769,M3,syn부평1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70769,1
40856,70770,M1,syn부평2_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70770,1
40856,70770,M2,syn부평2_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70770,1
40856,70770,M3,syn부평2_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70770,1
40856,70770,M4,syn부평2_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70770,1
40857,70771,M1,syn부평3_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70771,1
40857,70771,M2,syn부평3_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70771,1
40857,70771,M3,syn부평3_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70771,1
40858,70772,M1,syn부평4_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70772,1
40858,70772,M2,syn부평4_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70772,1
40858,70772,M3,syn부평4_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70772,1
40859,70773,M1,syn부평5_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70773,1
40859,70773,M2,syn부평5_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70773,1
40859,70773,M3,syn부평5_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70773,1
40860,70774,M1,syn부평6_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70774,1
40860,70774,M2,syn부평6_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70774,1
40860,70774,M3,syn부평6_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70774,1
40860,70774,M4,syn부평6_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70774,1
40861,70775,M1,syn인천1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70775,1
40861,70775,M2,syn인천1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70775,1
40861,70775,M3,syn인천1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70775,1
40862,70776,M1,syn인천2_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70776,1
40862,70776,M2,syn인천2_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70776,1
40862,70776,M3,syn인천2_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70776,1
40863,70777,M1,syn인천3_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70777,1
40863,70777,M2,syn인천3_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70777,1
40863,70777,M3,syn인천3_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70777,1
40864,70778,M1,syn인천4_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70778,1
40864,70778,M2,syn인천4_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70778,1
40864,70778,M3,syn인천4_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70778,1
40864,70778,M4,syn인천4_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70778,1
40865,70779,M1,syn인천5_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70779,1
40865,70779,M2,syn인천5_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70779,1
40865,70779,M3,syn인천5_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70779,1
40866,70780,M1,syn인천6_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70780,1
40866,70780,M2,syn인천6_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70780,1
40866,70780,M3,syn인천6_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70780,1
40867,70781,M1,syn인천7_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70781,1
40867,70781,M2,syn인천7_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70781,1
40867,70781,M3,syn인천7_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70781,1
40868,70782,M1,syn강릉1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70782,1
40868,70782,M2,syn강릉1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70782,1
40868,70782,M3,syn강릉1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70782,1
40869,70783,M1,syn원주1_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70783,1
40869,70783,M2,syn원주1_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70783,1
40869,70783,M3,syn원주1_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70783,1
40870,70784,M1,syn제천1_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70784,1
40870,70784,M2,syn제천1_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70784,1
40870,70784,M3,syn제천1_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70784,1
40870,70784,M4,syn제천1_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70784,1
40871,70785,M1,syn진천1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70785,1
40871,70785,M2,syn진천1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70785,1
40871,70785,M3,syn진천1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70785,1
40871,70785,M4,syn진천1_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70785,1
40872,70786,M1,syn청주1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70786,1
40872,70786,M2,syn청주1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70786,1
40872,70786,M3,syn청주1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70786,1
40872,70786,M4,syn청주1_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70786,1
40873,70787,M1,syn청주2_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70787,1
40873,70787,M2,syn청주2_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70787,1
40873,70787,M3,syn청주2_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70787,1
40873,70787,M4,syn청주2_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70787,1
40874,70788,M1,syn충주1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70788,1
40874,70788,M2,syn충주1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70788,1
40874,70788,M3,syn충주1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70788,1
40874,70788,M4,syn충주1_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70788,1
40875,70789,M1,syn군산1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70789,1
40875,70789,M2,syn군산1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70789,1
40875,70789,M3,syn군산1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70789,1
40875,70789,M4,syn군산1_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70789,1
40876,70790,M1,syn군산2_MTr1,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70790,1
40876,70790,M2,syn군산2_MTr2,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70790,1
40876,70790,M3,syn군산2_MTr3,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70790,1
40876,70790,M4,syn군산2_MTr4,0.012,0.242,0.0,0.0,1.02,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70790,1
40877,70791,M1,syn무주1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70791,1
40877,70791,M2,syn무주1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70791,1
40877,70791,M3,syn무주1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70791,1
40878,70792,M1,syn익산1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70792,1
40878,70792,M2,syn익산1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70792,1
40878,70792,M3,syn익산1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70792,1
40879,70793,M1,syn익산2_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70793,1
40879,70793,M2,syn익산2_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70793,1
40879,70793,M3,syn익산2_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70793,1
40880,70794,M1,syn전주1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70794,1
40880,70794,M2,syn전주1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70794,1
40880,70794,M3,syn전주1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70794,1
40880,70794,M4,syn전주1_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70794,1
40881,70795,M1,syn정읍1_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70795,1
40881,70795,M2,syn정읍1_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70795,1
40881,70795,M3,syn정읍1_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70795,1
40882,70796,M1,syn강진1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70796,1
40882,70796,M2,syn강진1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70796,1
40882,70796,M3,syn강진1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70796,1
40882,70796,M4,syn강진1_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70796,1
40883,70797,M1,syn여수엑스포_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70797,1
40883,70797,M2,syn여수엑스포_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70797,1
40883,70797,M3,syn여수엑스포_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70797,1
40883,70797,M4,syn여수엑스포_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70797,1
40884,70798,M1,syn광주1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70798,1
40884,70798,M2,syn광주1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70798,1
40884,70798,M3,syn광주1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70798,1
40884,70798,M4,syn광주1_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70798,1
40885,70799,M1,syn광주2_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70799,1
40885,70799,M2,syn광주2_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70799,1
40885,70799,M3,syn광주2_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70799,1
40886,70800,M1,syn광주3_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70800,1
40886,70800,M2,syn광주3_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70800,1
40886,70800,M3,syn광주3_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70800,1
40887,70801,M1,syn광주4_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70801,1
40887,70801,M2,syn광주4_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70801,1
40887,70801,M3,syn광주4_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70801,1
40888,70802,M1,노안_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70802,1
40888,70802,M2,노안_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70802,1
40888,70802,M3,노안_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70802,1
40888,70802,M4,노안_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70802,1
40889,70803,M1,syn양장리_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70803,1
40889,70803,M2,syn양장리_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70803,1
40889,70803,M3,syn양장리_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70803,1
40889,70803,M4,syn양장리_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70803,1
40890,70804,M1,syn목포2_MTr1,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70804,1
40890,70804,M2,syn목포2_MTr2,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70804,1
40890,70804,M3,syn목포2_MTr3,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70804,1
40890,70804,M4,syn목포2_MTr4,0.012,0.242,0.0,0.0,0.99,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70804,1
40891,70805,M1,syn순천1_MTr1,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70805,1
40891,70805,M2,syn순천1_MTr2,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70805,1
40891,70805,M3,syn순천1_MTr3,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70805,1
40891,70805,M4,syn순천1_MTr4,0.012,0.242,0.0,0.0,0.98,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70805,1
40892,70806,M1,syn여수1_MTr1,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70806,1
40892,70806,M2,syn여수1_MTr2,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70806,1
40892,70806,M3,syn여수1_MTr3,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70806,1
40892,70806,M4,syn여수1_MTr4,0.012,0.242,0.0,0.0,1.0,0.01,0.9,1.1,0.0,154,22.9,60.0,60,72,78,70806,1
900000,900001,1,inf345_MTr_900000,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900001,1
900002,900003,1,inf345_MTr_900002,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900003,1
900004,900005,1,서창_MTr1,0.0003,0.005,0.0,0.0,1.02,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900005,1
900006,900007,1,inf345_MTr_900006,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900007,1
900008,900009,1,inf345_MTr_900008,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900009,1
900010,900011,1,inf345_MTr_900010,0.0003,0.005,0.0,0.0,0.99,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900011,1
900012,900013,1,inf345_MTr_900012,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900013,1
900014,900015,1,inf345_MTr_900014,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900015,1
900016,900017,1,inf345_MTr_900016,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900017,1
900018,900019,1,과천_MTr1,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900019,1
900020,900021,1,inf345_MTr_900020,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900021,1
900022,900023,1,inf345_MTr_900022,0.0003,0.005,0.0,0.0,1.0,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900023,1
900024,900025,1,inf345_MTr_900024,0.0003,0.005,0.0,0.0,0.99,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900025,1
900026,900027,1,inf345_MTr_900026,0.0003,0.005,0.0,0.0,0.99,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900027,1
900028,900029,1,inf345_MTr_900028,0.0003,0.005,0.0,0.0,1.0,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900029,1
900030,900031,1,inf345_MTr_900030,0.0003,0.005,0.0,0.0,0.98,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900031,1
900032,900033,1,거여_MTr1,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900033,1
900034,900035,1,inf345_MTr_900034,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900035,1
900036,900037,1,수원T2_MTr1,0.0003,0.005,0.0,0.0,1.0,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900037,1
900038,900039,1,inf345_MTr_900038,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900039,1
900040,900041,1,inf345_MTr_900040,0.0003,0.005,0.0,0.0,0.98,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900041,1
900042,900043,1,inf345_MTr_900042,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900043,1
900044,900045,1,inf345_MTr_900044,0.0003,0.005,0.0,0.0,1.0,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900045,1
900046,900047,1,inf345_MTr_900046,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900047,1
900048,900049,1,inf345_MTr_900048,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900049,1
900050,900051,1,inf345_MTr_900050,0.0003,0.005,0.0,0.0,1.0,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900051,1
900052,900053,1,inf345_MTr_900052,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900053,1
900054,900055,1,inf345_MTr_900054,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900055,1
900056,900057,1,inf345_MTr_900056,0.0003,0.005,0.0,0.0,0.99,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900057,1
900058,900059,1,inf345_MTr_900058,0.0003,0.005,0.0,0.0,0.99,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900059,1
900060,900061,1,inf345_MTr_900060,0.0003,0.005,0.0,0.0,1.01,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,900061,1
20095,40710,1,울산T9_MTr1,0.0003,0.005,0.0,0.0,1.02,0.0125,0.9,1.1,0.0,345,154.0,2000.0,2000,2200,2500,40710,1
