from_bus,to_bus,id,name,r_pu,x_pu,b_pu,g_from_pu,b_from_pu,g_to_pu,b_to_pu,rate_a_mva,rate_b_mva,rate_c_mva,length_km,in_service
10001,10005,1,765_신서산-신중부_1,0.000126,0.004188,2.134707,0.0,0.0,0.0,0.0,7290,8019,9112,73.87,1
10001,10005,2,765_신서산-신중부_2,0.000126,0.004188,2.134707,0.0,0.0,0.0,0.0,7290,8019,9112,73.87,1
10005,10000,1,765_신중부-신안성_1,7.7e-05,0.00257,1.309955,0.0,0.0,0.0,0.0,7290,8019,9112,45.33,1
10005,10000,2,765_신중부-신안성_2,7.7e-05,0.00257,1.309955,0.0,0.0,0.0,0.0,7290,8019,9112,45.33,1
10000,10003,1,765_신안성-신가평_1,0.000119,0.003972,2.024614,0.0,0.0,0.0,0.0,7290,8019,9112,70.06,1
10000,10003,2,765_신안성-신가평_2,0.000119,0.003972,2.024614,0.0,0.0,0.0,0.0,7290,8019,9112,70.06,1
10002,10003,1,765_신태백-신가평_1,0.000264,0.008793,4.481936,0.0,0.0,0.0,0.0,7290,8019,9112,155.08,1
10002,10003,2,765_신태백-신가평_2,0.000264,0.008793,4.481936,0.0,0.0,0.0,0.0,7290,8019,9112,155.08,1
10007,10002,1,765_울진T2-신태백_1,8.3e-05,0.002777,1.415386,0.0,0.0,0.0,0.0,7290,8019,9112,48.98,1
10007,10002,2,765_울진T2-신태백_2,8.3e-05,0.002777,1.415386,0.0,0.0,0.0,0.0,7290,8019,9112,48.98,1
10004,10006,1,765_신울산765-북경남_1,0.000146,0.004877,2.485953,0.0,0.0,0.0,0.0,7290,8019,9112,86.02,1
10004,10006,2,765_신울산765-북경남_2,0.000146,0.004877,2.485953,0.0,0.0,0.0,0.0,7290,8019,9112,86.02,1
20096,20097,1,345osm_울산T7_345-울산T8_345_1,2e-06,2.5e-05,0.000529,0.0,0.0,0.0,0.0,2000,2200,2500,0.09,1
20104,20105,1,345osm_양산T5_345-양산T6_345_1,6e-06,6.7e-05,0.001411,0.0,0.0,0.0,0.0,2000,2200,2500,0.24,1
20104,20105,2,345osm_양산T5_345-양산T6_345_2,6e-06,6.7e-05,0.001411,0.0,0.0,0.0,0.0,2000,2200,2500,0.24,1
20092,20105,1,345osm_울산T4_345-양산T6_345_1,5e-06,5.6e-05,0.001176,0.0,0.0,0.0,0.0,2000,2200,2500,0.2,1
20092,20105,2,345osm_울산T4_345-양산T6_345_2,5e-06,5.6e-05,0.001176,0.0,0.0,0.0,0.0,2000,2200,2500,0.2,1
20062,20092,1,345osm_양산T3_345-울산T4_345_1,6e-06,7e-05,0.00147,0.0,0.0,0.0,0.0,2000,2200,2500,0.25,1
20062,20092,2,345osm_양산T3_345-울산T4_345_2,6e-06,7e-05,0.00147,0.0,0.0,0.0,0.0,2000,2200,2500,0.25,1
20007,20100,1,345osm_정읍T1_345-정읍T4_345_1,8e-06,8.1e-05,0.001705,0.0,0.0,0.0,0.0,2000,2200,2500,0.29,1
20007,20100,2,345osm_정읍T1_345-정읍T4_345_2,8e-06,8.1e-05,0.001705,0.0,0.0,0.0,0.0,2000,2200,2500,0.29,1
20008,20100,1,345osm_정읍T2_345-정읍T4_345_1,8e-06,8.6e-05,0.001823,0.0,0.0,0.0,0.0,2000,2200,2500,0.31,1
20008,20100,2,345osm_정읍T2_345-정읍T4_345_2,8e-06,8.6e-05,0.001823,0.0,0.0,0.0,0.0,2000,2200,2500,0.31,1
20082,20098,1,345osm_울진T2_345-울진T3_345_1,1e-05,0.000103,0.002176,0.0,0.0,0.0,0.0,2000,2200,2500,0.37,1
20082,20098,2,345osm_울진T2_345-울진T3_345_2,1e-05,0.000103,0.002176,0.0,0.0,0.0,0.0,2000,2200,2500,0.37,1
20009,20098,1,345osm_울진T1_345-울진T3_345_1,1e-05,0.000112,0.002352,0.0,0.0,0.0,0.0,2000,2200,2500,0.4,1
20009,20098,2,345osm_울진T1_345-울진T3_345_2,1e-05,0.000112,0.002352,0.0,0.0,0.0,0.0,2000,2200,2500,0.4,1
20009,20082,1,345osm_울진T1_345-울진T2_345_1,1e-05,0.000103,0.002176,0.0,0.0,0.0,0.0,2000,2200,2500,0.37,1
20009,20082,2,345osm_울진T1_345-울진T2_345_2,1e-05,0.000103,0.002176,0.0,0.0,0.0,0.0,2000,2200,2500,0.37,1
20022,20096,1,345osm_울산T1_345-울산T7_345_1,1e-05,0.000103,0.002176,0.0,0.0,0.0,0.0,2000,2200,2500,0.37,1
20022,20096,2,345osm_울산T1_345-울산T7_345_2,1e-05,0.000103,0.002176,0.0,0.0,0.0,0.0,2000,2200,2500,0.37,1
20042,20108,1,345osm_동서울_345-성남T4_345_1,3e-06,3.6e-05,0.000764,0.0,0.0,0.0,0.0,2000,2200,2500,0.13,1
20042,20108,2,345osm_동서울_345-성남T4_345_2,3e-06,3.6e-05,0.000764,0.0,0.0,0.0,0.0,2000,2200,2500,0.13,1
20042,20107,1,345osm_동서울_345-성남T3_345_1,2.5e-05,0.000268,0.005645,0.0,0.0,0.0,0.0,2000,2200,2500,0.96,1
20042,20107,2,345osm_동서울_345-성남T3_345_2,2.5e-05,0.000268,0.005645,0.0,0.0,0.0,0.0,2000,2200,2500,0.96,1
20017,20028,1,345osm_전주T1_345-전주T2_345_1,1.4e-05,0.000145,0.003058,0.0,0.0,0.0,0.0,2000,2200,2500,0.52,1
20062,20104,1,345osm_양산T3_345-양산T5_345_1,6e-06,6.7e-05,0.001411,0.0,0.0,0.0,0.0,2000,2200,2500,0.24,1
20062,20104,2,345osm_양산T3_345-양산T5_345_2,6e-06,6.7e-05,0.001411,0.0,0.0,0.0,0.0,2000,2200,2500,0.24,1
20066,20103,1,345osm_남양주T2_345-남양주T4_345_1,8e-06,8.4e-05,0.001764,0.0,0.0,0.0,0.0,2000,2200,2500,0.3,1
20066,20103,2,345osm_남양주T2_345-남양주T4_345_2,8e-06,8.4e-05,0.001764,0.0,0.0,0.0,0.0,2000,2200,2500,0.3,1
20066,20102,1,345osm_남양주T2_345-남양주T3_345_1,0.000108,0.001161,0.024461,0.0,0.0,0.0,0.0,2000,2200,2500,4.16,1
20066,20102,2,345osm_남양주T2_345-남양주T3_345_2,0.000108,0.001161,0.024461,0.0,0.0,0.0,0.0,2000,2200,2500,4.16,1
20043,20103,1,345osm_미금_345-남양주T4_345_1,1.1e-05,0.000114,0.002411,0.0,0.0,0.0,0.0,2000,2200,2500,0.41,1
20043,20103,2,345osm_미금_345-남양주T4_345_2,1.1e-05,0.000114,0.002411,0.0,0.0,0.0,0.0,2000,2200,2500,0.41,1
20093,20094,1,345osm_영흥T1_345-영흥T2_345_1,8e-06,8.1e-05,0.001705,0.0,0.0,0.0,0.0,2000,2200,2500,0.29,1
20093,20094,2,345osm_영흥T1_345-영흥T2_345_2,8e-06,8.1e-05,0.001705,0.0,0.0,0.0,0.0,2000,2200,2500,0.29,1
20093,20094,3,345osm_영흥T1_345-영흥T2_345_3,8e-06,8.1e-05,0.001705,0.0,0.0,0.0,0.0,2000,2200,2500,0.29,1
20093,20094,4,345osm_영흥T1_345-영흥T2_345_4,8e-06,8.1e-05,0.001705,0.0,0.0,0.0,0.0,2000,2200,2500,0.29,1
20062,20105,1,345osm_양산T3_345-양산T6_345_1,1e-06,6e-06,0.000118,0.0,0.0,0.0,0.0,2000,2200,2500,0.02,1
20080,20087,1,345osm_신김포_345-김포T1_345_1,5.1e-05,0.00055,0.011584,0.0,0.0,0.0,0.0,2000,2200,2500,1.97,1
20080,20087,2,345osm_신김포_345-김포T1_345_2,5.1e-05,0.00055,0.011584,0.0,0.0,0.0,0.0,2000,2200,2500,1.97,1
20080,20087,3,345osm_신김포_345-김포T1_345_3,5.1e-05,0.00055,0.011584,0.0,0.0,0.0,0.0,2000,2200,2500,1.97,1
20080,20087,4,345osm_신김포_345-김포T1_345_4,5.1e-05,0.00055,0.011584,0.0,0.0,0.0,0.0,2000,2200,2500,1.97,1
20079,20088,1,345osm_파주T1_345-파주T2_345_1,5.1e-05,0.00055,0.011584,0.0,0.0,0.0,0.0,2000,2200,2500,1.97,1
20079,20088,2,345osm_파주T1_345-파주T2_345_2,5.1e-05,0.00055,0.011584,0.0,0.0,0.0,0.0,2000,2200,2500,1.97,1
20053,20079,1,345osm_신파주_345-파주T1_345_1,4.8e-05,0.000513,0.010819,0.0,0.0,0.0,0.0,2000,2200,2500,1.84,1
20053,20079,2,345osm_신파주_345-파주T1_345_2,4.8e-05,0.000513,0.010819,0.0,0.0,0.0,0.0,2000,2200,2500,1.84,1
20053,20079,3,345osm_신파주_345-파주T1_345_3,4.8e-05,0.000513,0.010819,0.0,0.0,0.0,0.0,2000,2200,2500,1.84,1
20053,20079,4,345osm_신파주_345-파주T1_345_4,4.8e-05,0.000513,0.010819,0.0,0.0,0.0,0.0,2000,2200,2500,1.84,1
20102,20107,1,345osm_남양주T3_345-성남T3_345_1,4.9e-05,0.000522,0.010996,0.0,0.0,0.0,0.0,2000,2200,2500,1.87,1
20102,20107,2,345osm_남양주T3_345-성남T3_345_2,4.9e-05,0.000522,0.010996,0.0,0.0,0.0,0.0,2000,2200,2500,1.87,1
20012,20064,1,345osm_신안성_345-서안성_345_1,0.000113,0.001211,0.025519,0.0,0.0,0.0,0.0,2000,2200,2500,4.34,1
20012,20064,2,345osm_신안성_345-서안성_345_2,0.000113,0.001211,0.025519,0.0,0.0,0.0,0.0,2000,2200,2500,4.34,1
20012,20064,3,345osm_신안성_345-서안성_345_3,0.000113,0.001211,0.025519,0.0,0.0,0.0,0.0,2000,2200,2500,4.34,1
20012,20064,4,345osm_신안성_345-서안성_345_4,0.000113,0.001211,0.025519,0.0,0.0,0.0,0.0,2000,2200,2500,4.34,1
20091,20095,1,345osm_북당진_345-당진T2_345_1,0.000153,0.001643,0.034633,0.0,0.0,0.0,0.0,2000,2200,2500,5.89,1
20091,20095,2,345osm_북당진_345-당진T2_345_2,0.000153,0.001643,0.034633,0.0,0.0,0.0,0.0,2000,2200,2500,5.89,1
20037,20090,1,345osm_신시흥_345-신시화_345_1,0.000142,0.001521,0.032046,0.0,0.0,0.0,0.0,2000,2200,2500,5.45,1
20037,20090,2,345osm_신시흥_345-신시화_345_2,0.000142,0.001521,0.032046,0.0,0.0,0.0,0.0,2000,2200,2500,5.45,1
20037,20090,3,345osm_신시흥_345-신시화_345_3,0.000142,0.001521,0.032046,0.0,0.0,0.0,0.0,2000,2200,2500,5.45,1
20037,20090,4,345osm_신시흥_345-신시화_345_4,0.000142,0.001521,0.032046,0.0,0.0,0.0,0.0,2000,2200,2500,5.45,1
20053,20054,1,345osm_신파주_345-신덕은_345_1,0.000165,0.001769,0.037279,0.0,0.0,0.0,0.0,2000,2200,2500,6.34,1
20053,20054,2,345osm_신파주_345-신덕은_345_2,0.000165,0.001769,0.037279,0.0,0.0,0.0,0.0,2000,2200,2500,6.34,1
20053,20054,3,345osm_신파주_345-신덕은_345_3,0.000165,0.001769,0.037279,0.0,0.0,0.0,0.0,2000,2200,2500,6.34,1
20053,20054,4,345osm_신파주_345-신덕은_345_4,0.000165,0.001769,0.037279,0.0,0.0,0.0,0.0,2000,2200,2500,6.34,1
20036,20076,1,345osm_신온양_345-신탕정_345_1,0.000175,0.001878,0.039572,0.0,0.0,0.0,0.0,2000,2200,2500,6.73,1
20036,20076,2,345osm_신온양_345-신탕정_345_2,0.000175,0.001878,0.039572,0.0,0.0,0.0,0.0,2000,2200,2500,6.73,1
20036,20076,3,345osm_신온양_345-신탕정_345_3,0.000175,0.001878,0.039572,0.0,0.0,0.0,0.0,2000,2200,2500,6.73,1
20036,20076,4,345osm_신온양_345-신탕정_345_4,0.000175,0.001878,0.039572,0.0,0.0,0.0,0.0,2000,2200,2500,6.73,1
20087,20088,1,345osm_김포T1_345-파주T2_345_1,0.000173,0.001855,0.039102,0.0,0.0,0.0,0.0,2000,2200,2500,6.65,1
20087,20088,2,345osm_김포T1_345-파주T2_345_2,0.000173,0.001855,0.039102,0.0,0.0,0.0,0.0,2000,2200,2500,6.65,1
20038,20071,1,345osm_신진천_345-신중부_345_1,0.000196,0.002098,0.044218,0.0,0.0,0.0,0.0,2000,2200,2500,7.52,1
20038,20071,2,345osm_신진천_345-신중부_345_2,0.000196,0.002098,0.044218,0.0,0.0,0.0,0.0,2000,2200,2500,7.52,1
20038,20071,3,345osm_신진천_345-신중부_345_3,0.000196,0.002098,0.044218,0.0,0.0,0.0,0.0,2000,2200,2500,7.52,1
20038,20071,4,345osm_신진천_345-신중부_345_4,0.000196,0.002098,0.044218,0.0,0.0,0.0,0.0,2000,2200,2500,7.52,1
20006,20101,1,345osm_신온산_345-남울산_345_1,0.000194,0.002081,0.043865,0.0,0.0,0.0,0.0,2000,2200,2500,7.46,1
20006,20101,2,345osm_신온산_345-남울산_345_2,0.000194,0.002081,0.043865,0.0,0.0,0.0,0.0,2000,2200,2500,7.46,1
20006,20101,3,345osm_신온산_345-남울산_345_3,0.000194,0.002081,0.043865,0.0,0.0,0.0,0.0,2000,2200,2500,7.46,1
20006,20101,4,345osm_신온산_345-남울산_345_4,0.000194,0.002081,0.043865,0.0,0.0,0.0,0.0,2000,2200,2500,7.46,1
20015,20057,1,345osm_신광명_345-영등포_345_1,0.000183,0.001961,0.041336,0.0,0.0,0.0,0.0,2000,2200,2500,7.03,1
20015,20057,2,345osm_신광명_345-영등포_345_2,0.000183,0.001961,0.041336,0.0,0.0,0.0,0.0,2000,2200,2500,7.03,1
20015,20057,3,345osm_신광명_345-영등포_345_3,0.000183,0.001961,0.041336,0.0,0.0,0.0,0.0,2000,2200,2500,7.03,1
20015,20057,4,345osm_신광명_345-영등포_345_4,0.000183,0.001961,0.041336,0.0,0.0,0.0,0.0,2000,2200,2500,7.03,1
20044,20056,1,345osm_양주_345-서울T1_345_1,0.000253,0.002717,0.057271,0.0,0.0,0.0,0.0,2000,2200,2500,9.74,1
20044,20056,2,345osm_양주_345-서울T1_345_2,0.000253,0.002717,0.057271,0.0,0.0,0.0,0.0,2000,2200,2500,9.74,1
20036,20040,1,345osm_신온양_345-아산_345_1,0.000311,0.00334,0.070384,0.0,0.0,0.0,0.0,2000,2200,2500,11.97,1
20036,20040,2,345osm_신온양_345-아산_345_2,0.000311,0.00334,0.070384,0.0,0.0,0.0,0.0,2000,2200,2500,11.97,1
20028,20029,1,345osm_전주T2_345-신김제_345_1,0.000315,0.003379,0.071207,0.0,0.0,0.0,0.0,2000,2200,2500,12.11,1
20028,20029,2,345osm_전주T2_345-신김제_345_2,0.000315,0.003379,0.071207,0.0,0.0,0.0,0.0,2000,2200,2500,12.11,1
20005,20039,1,345osm_신울산_345-서창_345_1,0.000336,0.00361,0.076087,0.0,0.0,0.0,0.0,2000,2200,2500,12.94,1
20005,20039,2,345osm_신울산_345-서창_345_2,0.000336,0.00361,0.076087,0.0,0.0,0.0,0.0,2000,2200,2500,12.94,1
20044,20079,1,345osm_양주_345-파주T1_345_1,0.000338,0.003627,0.07644,0.0,0.0,0.0,0.0,2000,2200,2500,13.0,1
20044,20079,2,345osm_양주_345-파주T1_345_2,0.000338,0.003627,0.07644,0.0,0.0,0.0,0.0,2000,2200,2500,13.0,1
20041,20075,1,345osm_신서산_345-신당진_345_1,0.000332,0.003566,0.075146,0.0,0.0,0.0,0.0,2000,2200,2500,12.78,1
20041,20075,2,345osm_신서산_345-신당진_345_2,0.000332,0.003566,0.075146,0.0,0.0,0.0,0.0,2000,2200,2500,12.78,1
20034,20068,1,345osm_서서울_345-신안산_345_1,0.000344,0.003688,0.077734,0.0,0.0,0.0,0.0,2000,2200,2500,13.22,1
20034,20068,2,345osm_서서울_345-신안산_345_2,0.000344,0.003688,0.077734,0.0,0.0,0.0,0.0,2000,2200,2500,13.22,1
20000,20013,1,345osm_신양재_345-신성남_345_1,0.00034,0.003647,0.076852,0.0,0.0,0.0,0.0,2000,2200,2500,13.07,1
20000,20013,2,345osm_신양재_345-신성남_345_2,0.00034,0.003647,0.076852,0.0,0.0,0.0,0.0,2000,2200,2500,13.07,1
20000,20013,3,345osm_신양재_345-신성남_345_3,0.00034,0.003647,0.076852,0.0,0.0,0.0,0.0,2000,2200,2500,13.07,1
20000,20013,4,345osm_신양재_345-신성남_345_4,0.00034,0.003647,0.076852,0.0,0.0,0.0,0.0,2000,2200,2500,13.07,1
20037,20068,1,345osm_신시흥_345-신안산_345_1,0.000365,0.003917,0.082555,0.0,0.0,0.0,0.0,2000,2200,2500,14.04,1
20037,20068,2,345osm_신시흥_345-신안산_345_2,0.000365,0.003917,0.082555,0.0,0.0,0.0,0.0,2000,2200,2500,14.04,1
20037,20068,3,345osm_신시흥_345-신안산_345_3,0.000365,0.003917,0.082555,0.0,0.0,0.0,0.0,2000,2200,2500,14.04,1
20037,20068,4,345osm_신시흥_345-신안산_345_4,0.000365,0.003917,0.082555,0.0,0.0,0.0,0.0,2000,2200,2500,14.04,1
20015,20037,1,345osm_신광명_345-신시흥_345_1,0.000385,0.004135,0.087142,0.0,0.0,0.0,0.0,2000,2200,2500,14.82,1
20015,20037,2,345osm_신광명_345-신시흥_345_2,0.000385,0.004135,0.087142,0.0,0.0,0.0,0.0,2000,2200,2500,14.82,1
20015,20037,3,345osm_신광명_345-신시흥_345_3,0.000385,0.004135,0.087142,0.0,0.0,0.0,0.0,2000,2200,2500,14.82,1
20015,20037,4,345osm_신광명_345-신시흥_345_4,0.000385,0.004135,0.087142,0.0,0.0,0.0,0.0,2000,2200,2500,14.82,1
20015,20034,1,345osm_신광명_345-서서울_345_1,0.000415,0.004456,0.093904,0.0,0.0,0.0,0.0,2000,2200,2500,15.97,1
20015,20034,2,345osm_신광명_345-서서울_345_2,0.000415,0.004456,0.093904,0.0,0.0,0.0,0.0,2000,2200,2500,15.97,1
20112,20113,1,345osm_창원_345-신김해_345_1,0.000412,0.004422,0.093198,0.0,0.0,0.0,0.0,2000,2200,2500,15.85,1
20112,20113,2,345osm_창원_345-신김해_345_2,0.000412,0.004422,0.093198,0.0,0.0,0.0,0.0,2000,2200,2500,15.85,1
20059,20113,1,345osm_신녹산_345-신김해_345_1,0.000429,0.004601,0.096961,0.0,0.0,0.0,0.0,2000,2200,2500,16.49,1
20059,20113,2,345osm_신녹산_345-신김해_345_2,0.000429,0.004601,0.096961,0.0,0.0,0.0,0.0,2000,2200,2500,16.49,1
20015,20065,1,345osm_신광명_345-신인천_345_1,0.000436,0.004682,0.098666,0.0,0.0,0.0,0.0,2000,2200,2500,16.78,1
20015,20065,2,345osm_신광명_345-신인천_345_2,0.000436,0.004682,0.098666,0.0,0.0,0.0,0.0,2000,2200,2500,16.78,1
20013,20034,1,345osm_신성남_345-서서울_345_1,0.00044,0.004718,0.099431,0.0,0.0,0.0,0.0,2000,2200,2500,16.91,1
20013,20034,2,345osm_신성남_345-서서울_345_2,0.00044,0.004718,0.099431,0.0,0.0,0.0,0.0,2000,2200,2500,16.91,1
20013,20034,3,345osm_신성남_345-서서울_345_3,0.00044,0.004718,0.099431,0.0,0.0,0.0,0.0,2000,2200,2500,16.91,1
20013,20034,4,345osm_신성남_345-서서울_345_4,0.00044,0.004718,0.099431,0.0,0.0,0.0,0.0,2000,2200,2500,16.91,1
20035,20068,1,345osm_화성_345-신안산_345_1,0.000454,0.004871,0.102665,0.0,0.0,0.0,0.0,2000,2200,2500,17.46,1
20035,20068,2,345osm_화성_345-신안산_345_2,0.000454,0.004871,0.102665,0.0,0.0,0.0,0.0,2000,2200,2500,17.46,1
20035,20068,3,345osm_화성_345-신안산_345_3,0.000454,0.004871,0.102665,0.0,0.0,0.0,0.0,2000,2200,2500,17.46,1
20035,20068,4,345osm_화성_345-신안산_345_4,0.000454,0.004871,0.102665,0.0,0.0,0.0,0.0,2000,2200,2500,17.46,1
20039,20101,1,345osm_서창_345-남울산_345_1,0.000466,0.005002,0.105428,0.0,0.0,0.0,0.0,2000,2200,2500,17.93,1
20039,20101,2,345osm_서창_345-남울산_345_2,0.000466,0.005002,0.105428,0.0,0.0,0.0,0.0,2000,2200,2500,17.93,1
20039,20101,3,345osm_서창_345-남울산_345_3,0.000466,0.005002,0.105428,0.0,0.0,0.0,0.0,2000,2200,2500,17.93,1
20039,20101,4,345osm_서창_345-남울산_345_4,0.000466,0.005002,0.105428,0.0,0.0,0.0,0.0,2000,2200,2500,17.93,1
20001,20032,1,345osm_북부산_345-신양산_345_1,0.000474,0.005086,0.107192,0.0,0.0,0.0,0.0,2000,2200,2500,18.23,1
20001,20032,2,345osm_북부산_345-신양산_345_2,0.000474,0.005086,0.107192,0.0,0.0,0.0,0.0,2000,2200,2500,18.23,1
20032,20092,1,345osm_신양산_345-울산T4_345_1,0.000482,0.005173,0.109015,0.0,0.0,0.0,0.0,2000,2200,2500,18.54,1
20032,20092,2,345osm_신양산_345-울산T4_345_2,0.000482,0.005173,0.109015,0.0,0.0,0.0,0.0,2000,2200,2500,18.54,1
20034,20035,1,345osm_서서울_345-화성_345_1,0.000502,0.005382,0.113425,0.0,0.0,0.0,0.0,2000,2200,2500,19.29,1
20034,20035,2,345osm_서서울_345-화성_345_2,0.000502,0.005382,0.113425,0.0,0.0,0.0,0.0,2000,2200,2500,19.29,1
20025,20074,1,345osm_청원_345-세종_345_1,0.000505,0.005424,0.114307,0.0,0.0,0.0,0.0,2000,2200,2500,19.44,1
20025,20074,2,345osm_청원_345-세종_345_2,0.000505,0.005424,0.114307,0.0,0.0,0.0,0.0,2000,2200,2500,19.44,1
20043,20067,1,345osm_미금_345-신의정부_345_1,0.000535,0.005736,0.120893,0.0,0.0,0.0,0.0,2000,2200,2500,20.56,1
20043,20067,2,345osm_미금_345-신의정부_345_2,0.000535,0.005736,0.120893,0.0,0.0,0.0,0.0,2000,2200,2500,20.56,1
20005,20062,1,345osm_신울산_345-양산T3_345_1,0.000544,0.005839,0.123068,0.0,0.0,0.0,0.0,2000,2200,2500,20.93,1
20005,20062,2,345osm_신울산_345-양산T3_345_2,0.000544,0.005839,0.123068,0.0,0.0,0.0,0.0,2000,2200,2500,20.93,1
20075,20095,1,345osm_신당진_345-당진T2_345_1,0.000543,0.005828,0.122833,0.0,0.0,0.0,0.0,2000,2200,2500,20.89,1
20075,20095,2,345osm_신당진_345-당진T2_345_2,0.000543,0.005828,0.122833,0.0,0.0,0.0,0.0,2000,2200,2500,20.89,1
20019,20072,1,345osm_대구_345-북경남_345_1,0.000554,0.00594,0.125185,0.0,0.0,0.0,0.0,2000,2200,2500,21.29,1
20019,20072,2,345osm_대구_345-북경남_345_2,0.000554,0.00594,0.125185,0.0,0.0,0.0,0.0,2000,2200,2500,21.29,1
20019,20072,3,345osm_대구_345-북경남_345_3,0.000554,0.00594,0.125185,0.0,0.0,0.0,0.0,2000,2200,2500,21.29,1
20019,20072,4,345osm_대구_345-북경남_345_4,0.000554,0.00594,0.125185,0.0,0.0,0.0,0.0,2000,2200,2500,21.29,1
20052,20108,1,345osm_곤지암_345-성남T4_345_1,0.000572,0.006135,0.129301,0.0,0.0,0.0,0.0,2000,2200,2500,21.99,1
20052,20108,2,345osm_곤지암_345-성남T4_345_2,0.000572,0.006135,0.129301,0.0,0.0,0.0,0.0,2000,2200,2500,21.99,1
20011,20012,1,345osm_신용인_345-신안성_345_1,0.00057,0.006113,0.128831,0.0,0.0,0.0,0.0,2000,2200,2500,21.91,1
20011,20012,2,345osm_신용인_345-신안성_345_2,0.00057,0.006113,0.128831,0.0,0.0,0.0,0.0,2000,2200,2500,21.91,1
20011,20012,3,345osm_신용인_345-신안성_345_3,0.00057,0.006113,0.128831,0.0,0.0,0.0,0.0,2000,2200,2500,21.91,1
20011,20012,4,345osm_신용인_345-신안성_345_4,0.00057,0.006113,0.128831,0.0,0.0,0.0,0.0,2000,2200,2500,21.91,1
20001,20039,1,345osm_북부산_345-서창_345_1,0.000592,0.006347,0.13377,0.0,0.0,0.0,0.0,2000,2200,2500,22.75,1
20001,20039,2,345osm_북부산_345-서창_345_2,0.000592,0.006347,0.13377,0.0,0.0,0.0,0.0,2000,2200,2500,22.75,1
20060,20096,1,345osm_동울산_345-울산T7_345_1,0.000606,0.006503,0.137063,0.0,0.0,0.0,0.0,2000,2200,2500,23.31,1
20060,20096,2,345osm_동울산_345-울산T7_345_2,0.000606,0.006503,0.137063,0.0,0.0,0.0,0.0,2000,2200,2500,23.31,1
20060,20096,3,345osm_동울산_345-울산T7_345_3,0.000606,0.006503,0.137063,0.0,0.0,0.0,0.0,2000,2200,2500,23.31,1
20060,20096,4,345osm_동울산_345-울산T7_345_4,0.000606,0.006503,0.137063,0.0,0.0,0.0,0.0,2000,2200,2500,23.31,1
20003,20078,1,345osm_신포항_345-신영일_345_1,0.000608,0.00652,0.137416,0.0,0.0,0.0,0.0,2000,2200,2500,23.37,1
20003,20078,2,345osm_신포항_345-신영일_345_2,0.000608,0.00652,0.137416,0.0,0.0,0.0,0.0,2000,2200,2500,23.37,1
20010,20014,1,345osm_신옥천_345-신계룡_345_1,0.000627,0.006732,0.141884,0.0,0.0,0.0,0.0,2000,2200,2500,24.13,1
20010,20014,2,345osm_신옥천_345-신계룡_345_2,0.000627,0.006732,0.141884,0.0,0.0,0.0,0.0,2000,2200,2500,24.13,1
20003,20096,1,345osm_신포항_345-울산T7_345_1,0.000636,0.006827,0.143884,0.0,0.0,0.0,0.0,2000,2200,2500,24.47,1
20003,20096,2,345osm_신포항_345-울산T7_345_2,0.000636,0.006827,0.143884,0.0,0.0,0.0,0.0,2000,2200,2500,24.47,1
20019,20021,1,345osm_대구_345-고령_345_1,0.000644,0.006911,0.145648,0.0,0.0,0.0,0.0,2000,2200,2500,24.77,1
20019,20021,2,345osm_대구_345-고령_345_2,0.000644,0.006911,0.145648,0.0,0.0,0.0,0.0,2000,2200,2500,24.77,1
20025,20071,1,345osm_청원_345-신중부_345_1,0.000661,0.007089,0.149411,0.0,0.0,0.0,0.0,2000,2200,2500,25.41,1
20025,20071,2,345osm_청원_345-신중부_345_2,0.000661,0.007089,0.149411,0.0,0.0,0.0,0.0,2000,2200,2500,25.41,1
20025,20071,3,345osm_청원_345-신중부_345_3,0.000661,0.007089,0.149411,0.0,0.0,0.0,0.0,2000,2200,2500,25.41,1
20025,20071,4,345osm_청원_345-신중부_345_4,0.000661,0.007089,0.149411,0.0,0.0,0.0,0.0,2000,2200,2500,25.41,1
20011,20064,1,345osm_신용인_345-서안성_345_1,0.000676,0.007254,0.15288,0.0,0.0,0.0,0.0,2000,2200,2500,26.0,1
20011,20064,2,345osm_신용인_345-서안성_345_2,0.000676,0.007254,0.15288,0.0,0.0,0.0,0.0,2000,2200,2500,26.0,1
20011,20064,3,345osm_신용인_345-서안성_345_3,0.000676,0.007254,0.15288,0.0,0.0,0.0,0.0,2000,2200,2500,26.0,1
20011,20064,4,345osm_신용인_345-서안성_345_4,0.000676,0.007254,0.15288,0.0,0.0,0.0,0.0,2000,2200,2500,26.0,1
20044,20067,1,345osm_양주_345-신의정부_345_1,0.000719,0.007717,0.162641,0.0,0.0,0.0,0.0,2000,2200,2500,27.66,1
20044,20067,2,345osm_양주_345-신의정부_345_2,0.000719,0.007717,0.162641,0.0,0.0,0.0,0.0,2000,2200,2500,27.66,1
20018,20073,1,345osm_군산_345-새만금_345_1,0.000737,0.007907,0.166639,0.0,0.0,0.0,0.0,2000,2200,2500,28.34,1
20018,20073,2,345osm_군산_345-새만금_345_2,0.000737,0.007907,0.166639,0.0,0.0,0.0,0.0,2000,2200,2500,28.34,1
20090,20093,1,345osm_신시화_345-영흥T1_345_1,0.000744,0.007985,0.168286,0.0,0.0,0.0,0.0,2000,2200,2500,28.62,1
20090,20093,2,345osm_신시화_345-영흥T1_345_2,0.000744,0.007985,0.168286,0.0,0.0,0.0,0.0,2000,2200,2500,28.62,1
20004,20096,1,345osm_울주_345-울산T7_345_1,0.000745,0.007999,0.16858,0.0,0.0,0.0,0.0,2000,2200,2500,28.67,1
20004,20096,2,345osm_울주_345-울산T7_345_2,0.000745,0.007999,0.16858,0.0,0.0,0.0,0.0,2000,2200,2500,28.67,1
20004,20096,3,345osm_울주_345-울산T7_345_3,0.000745,0.007999,0.16858,0.0,0.0,0.0,0.0,2000,2200,2500,28.67,1
20004,20096,4,345osm_울주_345-울산T7_345_4,0.000745,0.007999,0.16858,0.0,0.0,0.0,0.0,2000,2200,2500,28.67,1
20010,20025,1,345osm_신옥천_345-청원_345_1,0.000778,0.008345,0.175871,0.0,0.0,0.0,0.0,2000,2200,2500,29.91,1
20010,20025,2,345osm_신옥천_345-청원_345_2,0.000778,0.008345,0.175871,0.0,0.0,0.0,0.0,2000,2200,2500,29.91,1
20031,20113,1,345osm_신마산_345-신김해_345_1,0.000804,0.008627,0.18181,0.0,0.0,0.0,0.0,2000,2200,2500,30.92,1
20017,20018,1,345osm_전주T1_345-군산_345_1,0.000822,0.008816,0.185808,0.0,0.0,0.0,0.0,2000,2200,2500,31.6,1
20017,20018,2,345osm_전주T1_345-군산_345_2,0.000822,0.008816,0.185808,0.0,0.0,0.0,0.0,2000,2200,2500,31.6,1
20035,20036,1,345osm_화성_345-신온양_345_1,0.000852,0.009146,0.192746,0.0,0.0,0.0,0.0,2000,2200,2500,32.78,1
20035,20036,2,345osm_화성_345-신온양_345_2,0.000852,0.009146,0.192746,0.0,0.0,0.0,0.0,2000,2200,2500,32.78,1
20021,20023,1,345osm_고령_345-서대구_345_1,0.000895,0.0096,0.202331,0.0,0.0,0.0,0.0,2000,2200,2500,34.41,1
20021,20023,2,345osm_고령_345-서대구_345_2,0.000895,0.0096,0.202331,0.0,0.0,0.0,0.0,2000,2200,2500,34.41,1
20038,20064,1,345osm_신진천_345-서안성_345_1,0.000902,0.009684,0.204095,0.0,0.0,0.0,0.0,2000,2200,2500,34.71,1
20038,20064,2,345osm_신진천_345-서안성_345_2,0.000902,0.009684,0.204095,0.0,0.0,0.0,0.0,2000,2200,2500,34.71,1
20038,20064,3,345osm_신진천_345-서안성_345_3,0.000902,0.009684,0.204095,0.0,0.0,0.0,0.0,2000,2200,2500,34.71,1
20038,20064,4,345osm_신진천_345-서안성_345_4,0.000902,0.009684,0.204095,0.0,0.0,0.0,0.0,2000,2200,2500,34.71,1
20048,20114,1,345osm_신화순_345-신강진_345_1,0.000909,0.009751,0.205506,0.0,0.0,0.0,0.0,2000,2200,2500,34.95,1
20048,20114,2,345osm_신화순_345-신강진_345_2,0.000909,0.009751,0.205506,0.0,0.0,0.0,0.0,2000,2200,2500,34.95,1
20019,20020,1,345osm_대구_345-신경산_345_1,0.000973,0.01044,0.22003,0.0,0.0,0.0,0.0,2000,2200,2500,37.42,1
20019,20020,2,345osm_대구_345-신경산_345_2,0.000973,0.01044,0.22003,0.0,0.0,0.0,0.0,2000,2200,2500,37.42,1
20019,20020,3,345osm_대구_345-신경산_345_3,0.000973,0.01044,0.22003,0.0,0.0,0.0,0.0,2000,2200,2500,37.42,1
20019,20020,4,345osm_대구_345-신경산_345_4,0.000973,0.01044,0.22003,0.0,0.0,0.0,0.0,2000,2200,2500,37.42,1
20011,20108,1,345osm_신용인_345-성남T4_345_1,0.001018,0.01092,0.230143,0.0,0.0,0.0,0.0,2000,2200,2500,39.14,1
20011,20108,2,345osm_신용인_345-성남T4_345_2,0.001018,0.01092,0.230143,0.0,0.0,0.0,0.0,2000,2200,2500,39.14,1
20026,20048,1,345osm_신광주_345-신화순_345_1,0.001078,0.011573,0.243902,0.0,0.0,0.0,0.0,2000,2200,2500,41.48,1
20026,20048,2,345osm_신광주_345-신화순_345_2,0.001078,0.011573,0.243902,0.0,0.0,0.0,0.0,2000,2200,2500,41.48,1
20030,20031,1,345osm_의령_345-신마산_345_1,0.001089,0.011685,0.246254,0.0,0.0,0.0,0.0,2000,2200,2500,41.88,1
20030,20031,2,345osm_의령_345-신마산_345_2,0.001089,0.011685,0.246254,0.0,0.0,0.0,0.0,2000,2200,2500,41.88,1
20001,20113,1,345osm_북부산_345-신김해_345_1,0.001128,0.012109,0.255192,0.0,0.0,0.0,0.0,2000,2200,2500,43.4,1
20001,20113,2,345osm_북부산_345-신김해_345_2,0.001128,0.012109,0.255192,0.0,0.0,0.0,0.0,2000,2200,2500,43.4,1
20030,20084,1,345osm_의령_345-산청양수_345_1,0.001132,0.012148,0.256015,0.0,0.0,0.0,0.0,2000,2200,2500,43.54,1
20030,20084,2,345osm_의령_345-산청양수_345_2,0.001132,0.012148,0.256015,0.0,0.0,0.0,0.0,2000,2200,2500,43.54,1
20030,20084,3,345osm_의령_345-산청양수_345_3,0.001132,0.012148,0.256015,0.0,0.0,0.0,0.0,2000,2200,2500,43.54,1
20030,20084,4,345osm_의령_345-산청양수_345_4,0.001132,0.012148,0.256015,0.0,0.0,0.0,0.0,2000,2200,2500,43.54,1
20004,20020,1,345osm_울주_345-신경산_345_1,0.00115,0.012337,0.260014,0.0,0.0,0.0,0.0,2000,2200,2500,44.22,1
20004,20020,2,345osm_울주_345-신경산_345_2,0.00115,0.012337,0.260014,0.0,0.0,0.0,0.0,2000,2200,2500,44.22,1
20023,20070,1,345osm_서대구_345-선산_345_1,0.001154,0.012382,0.260954,0.0,0.0,0.0,0.0,2000,2200,2500,44.38,1
20023,20070,2,345osm_서대구_345-선산_345_2,0.001154,0.012382,0.260954,0.0,0.0,0.0,0.0,2000,2200,2500,44.38,1
20004,20092,1,345osm_울주_345-울산T4_345_1,0.001169,0.012547,0.264424,0.0,0.0,0.0,0.0,2000,2200,2500,44.97,1
20004,20092,2,345osm_울주_345-울산T4_345_2,0.001169,0.012547,0.264424,0.0,0.0,0.0,0.0,2000,2200,2500,44.97,1
20004,20092,3,345osm_울주_345-울산T4_345_3,0.001169,0.012547,0.264424,0.0,0.0,0.0,0.0,2000,2200,2500,44.97,1
20004,20092,4,345osm_울주_345-울산T4_345_4,0.001169,0.012547,0.264424,0.0,0.0,0.0,0.0,2000,2200,2500,44.97,1
20005,20060,1,345osm_신울산_345-동울산_345_1,0.001194,0.012812,0.27001,0.0,0.0,0.0,0.0,2000,2200,2500,45.92,1
20005,20060,2,345osm_신울산_345-동울산_345_2,0.001194,0.012812,0.27001,0.0,0.0,0.0,0.0,2000,2200,2500,45.92,1
20005,20060,3,345osm_신울산_345-동울산_345_3,0.001194,0.012812,0.27001,0.0,0.0,0.0,0.0,2000,2200,2500,45.92,1
20005,20060,4,345osm_신울산_345-동울산_345_4,0.001194,0.012812,0.27001,0.0,0.0,0.0,0.0,2000,2200,2500,45.92,1
20009,20046,1,345osm_울진T1_345-신태백_345_1,0.001233,0.013236,0.278947,0.0,0.0,0.0,0.0,2000,2200,2500,47.44,1
20009,20046,2,345osm_울진T1_345-신태백_345_2,0.001233,0.013236,0.278947,0.0,0.0,0.0,0.0,2000,2200,2500,47.44,1
20002,20036,1,345osm_청양_345-신온양_345_1,0.001285,0.013785,0.290531,0.0,0.0,0.0,0.0,2000,2200,2500,49.41,1
20002,20036,2,345osm_청양_345-신온양_345_2,0.001285,0.013785,0.290531,0.0,0.0,0.0,0.0,2000,2200,2500,49.41,1
20002,20036,3,345osm_청양_345-신온양_345_3,0.001285,0.013785,0.290531,0.0,0.0,0.0,0.0,2000,2200,2500,49.41,1
20002,20036,4,345osm_청양_345-신온양_345_4,0.001285,0.013785,0.290531,0.0,0.0,0.0,0.0,2000,2200,2500,49.41,1
20033,20063,1,345osm_광양_345-한국발전기술_345_1,0.001313,0.014089,0.29694,0.0,0.0,0.0,0.0,2000,2200,2500,50.5,1
20033,20063,2,345osm_광양_345-한국발전기술_345_2,0.001313,0.014089,0.29694,0.0,0.0,0.0,0.0,2000,2200,2500,50.5,1
20033,20063,3,345osm_광양_345-한국발전기술_345_3,0.001313,0.014089,0.29694,0.0,0.0,0.0,0.0,2000,2200,2500,50.5,1
20033,20063,4,345osm_광양_345-한국발전기술_345_4,0.001313,0.014089,0.29694,0.0,0.0,0.0,0.0,2000,2200,2500,50.5,1
20002,20014,1,345osm_청양_345-신계룡_345_1,0.001331,0.014279,0.300938,0.0,0.0,0.0,0.0,2000,2200,2500,51.18,1
20002,20014,2,345osm_청양_345-신계룡_345_2,0.001331,0.014279,0.300938,0.0,0.0,0.0,0.0,2000,2200,2500,51.18,1
20047,20067,1,345osm_신가평_345-신의정부_345_1,0.001347,0.014455,0.304643,0.0,0.0,0.0,0.0,2000,2200,2500,51.81,1
20047,20067,2,345osm_신가평_345-신의정부_345_2,0.001347,0.014455,0.304643,0.0,0.0,0.0,0.0,2000,2200,2500,51.81,1
20047,20067,3,345osm_신가평_345-신의정부_345_3,0.001347,0.014455,0.304643,0.0,0.0,0.0,0.0,2000,2200,2500,51.81,1
20047,20067,4,345osm_신가평_345-신의정부_345_4,0.001347,0.014455,0.304643,0.0,0.0,0.0,0.0,2000,2200,2500,51.81,1
20026,20100,1,345osm_신광주_345-정읍T4_345_1,0.001389,0.014901,0.314051,0.0,0.0,0.0,0.0,2000,2200,2500,53.41,1
20026,20100,2,345osm_신광주_345-정읍T4_345_2,0.001389,0.014901,0.314051,0.0,0.0,0.0,0.0,2000,2200,2500,53.41,1
20078,20083,1,345osm_신영일_345-청송양수_345_1,0.0014,0.015019,0.31652,0.0,0.0,0.0,0.0,2000,2200,2500,53.83,1
20078,20083,2,345osm_신영일_345-청송양수_345_2,0.0014,0.015019,0.31652,0.0,0.0,0.0,0.0,2000,2200,2500,53.83,1
20054,20055,1,345osm_신덕은_345-신포천_345_1,0.001424,0.015278,0.321989,0.0,0.0,0.0,0.0,2000,2200,2500,54.76,1
20054,20055,2,345osm_신덕은_345-신포천_345_2,0.001424,0.015278,0.321989,0.0,0.0,0.0,0.0,2000,2200,2500,54.76,1
20054,20055,3,345osm_신덕은_345-신포천_345_3,0.001424,0.015278,0.321989,0.0,0.0,0.0,0.0,2000,2200,2500,54.76,1
20054,20055,4,345osm_신덕은_345-신포천_345_4,0.001424,0.015278,0.321989,0.0,0.0,0.0,0.0,2000,2200,2500,54.76,1
20026,20027,1,345osm_신광주_345-신남원_345_1,0.001502,0.016115,0.339629,0.0,0.0,0.0,0.0,2000,2200,2500,57.76,1
20026,20027,2,345osm_신광주_345-신남원_345_2,0.001502,0.016115,0.339629,0.0,0.0,0.0,0.0,2000,2200,2500,57.76,1
20031,20069,1,345osm_신마산_345-신고성_345_1,0.00154,0.016522,0.348214,0.0,0.0,0.0,0.0,2000,2200,2500,59.22,1
20031,20069,2,345osm_신마산_345-신고성_345_2,0.00154,0.016522,0.348214,0.0,0.0,0.0,0.0,2000,2200,2500,59.22,1
20021,20030,1,345osm_고령_345-의령_345_1,0.001551,0.016642,0.350742,0.0,0.0,0.0,0.0,2000,2200,2500,59.65,1
20021,20030,2,345osm_고령_345-의령_345_2,0.001551,0.016642,0.350742,0.0,0.0,0.0,0.0,2000,2200,2500,59.65,1
20023,20072,1,345osm_서대구_345-북경남_345_1,0.001557,0.016704,0.352036,0.0,0.0,0.0,0.0,2000,2200,2500,59.87,1
20023,20072,2,345osm_서대구_345-북경남_345_2,0.001557,0.016704,0.352036,0.0,0.0,0.0,0.0,2000,2200,2500,59.87,1
20023,20072,3,345osm_서대구_345-북경남_345_3,0.001557,0.016704,0.352036,0.0,0.0,0.0,0.0,2000,2200,2500,59.87,1
20023,20072,4,345osm_서대구_345-북경남_345_4,0.001557,0.016704,0.352036,0.0,0.0,0.0,0.0,2000,2200,2500,59.87,1
20002,20018,1,345osm_청양_345-군산_345_1,0.001592,0.017083,0.360032,0.0,0.0,0.0,0.0,2000,2200,2500,61.23,1
20002,20018,2,345osm_청양_345-군산_345_2,0.001592,0.017083,0.360032,0.0,0.0,0.0,0.0,2000,2200,2500,61.23,1
20027,20030,1,345osm_신남원_345-의령_345_1,0.001634,0.017535,0.369558,0.0,0.0,0.0,0.0,2000,2200,2500,62.85,1
20027,20030,2,345osm_신남원_345-의령_345_2,0.001634,0.017535,0.369558,0.0,0.0,0.0,0.0,2000,2200,2500,62.85,1
20027,20033,1,345osm_신남원_345-광양_345_1,0.001644,0.017638,0.371734,0.0,0.0,0.0,0.0,2000,2200,2500,63.22,1
20027,20033,2,345osm_신남원_345-광양_345_2,0.001644,0.017638,0.371734,0.0,0.0,0.0,0.0,2000,2200,2500,63.22,1
20027,20033,3,345osm_신남원_345-광양_345_3,0.001644,0.017638,0.371734,0.0,0.0,0.0,0.0,2000,2200,2500,63.22,1
20027,20033,4,345osm_신남원_345-광양_345_4,0.001644,0.017638,0.371734,0.0,0.0,0.0,0.0,2000,2200,2500,63.22,1
20047,20055,1,345osm_신가평_345-신포천_345_1,0.001643,0.017627,0.371498,0.0,0.0,0.0,0.0,2000,2200,2500,63.18,1
20047,20055,2,345osm_신가평_345-신포천_345_2,0.001643,0.017627,0.371498,0.0,0.0,0.0,0.0,2000,2200,2500,63.18,1
20051,20058,1,345osm_신제천_345-신충주_345_1,0.001714,0.018389,0.387551,0.0,0.0,0.0,0.0,2000,2200,2500,65.91,1
20051,20058,2,345osm_신제천_345-신충주_345_2,0.001714,0.018389,0.387551,0.0,0.0,0.0,0.0,2000,2200,2500,65.91,1
20051,20058,3,345osm_신제천_345-신충주_345_3,0.001714,0.018389,0.387551,0.0,0.0,0.0,0.0,2000,2200,2500,65.91,1
20051,20058,4,345osm_신제천_345-신충주_345_4,0.001714,0.018389,0.387551,0.0,0.0,0.0,0.0,2000,2200,2500,65.91,1
20069,20112,1,345osm_신고성_345-창원_345_1,0.001815,0.01948,0.410542,0.0,0.0,0.0,0.0,2000,2200,2500,69.82,1
20045,20051,1,345osm_신영주_345-신제천_345_1,0.001952,0.020945,0.441412,0.0,0.0,0.0,0.0,2000,2200,2500,75.07,1
20045,20051,2,345osm_신영주_345-신제천_345_2,0.001952,0.020945,0.441412,0.0,0.0,0.0,0.0,2000,2200,2500,75.07,1
20029,20100,1,345osm_신김제_345-정읍T4_345_1,0.001982,0.021268,0.448232,0.0,0.0,0.0,0.0,2000,2200,2500,76.23,1
20029,20100,2,345osm_신김제_345-정읍T4_345_2,0.001982,0.021268,0.448232,0.0,0.0,0.0,0.0,2000,2200,2500,76.23,1
20052,20058,1,345osm_곤지암_345-신충주_345_1,0.002028,0.021762,0.45864,0.0,0.0,0.0,0.0,2000,2200,2500,78.0,1
20052,20058,2,345osm_곤지암_345-신충주_345_2,0.002028,0.021762,0.45864,0.0,0.0,0.0,0.0,2000,2200,2500,78.0,1
20052,20058,3,345osm_곤지암_345-신충주_345_3,0.002028,0.021762,0.45864,0.0,0.0,0.0,0.0,2000,2200,2500,78.0,1
20052,20058,4,345osm_곤지암_345-신충주_345_4,0.002028,0.021762,0.45864,0.0,0.0,0.0,0.0,2000,2200,2500,78.0,1
20045,20083,1,345osm_신영주_345-청송양수_345_1,0.002275,0.024415,0.514559,0.0,0.0,0.0,0.0,2000,2200,2500,87.51,1
20045,20083,2,345osm_신영주_345-청송양수_345_2,0.002275,0.024415,0.514559,0.0,0.0,0.0,0.0,2000,2200,2500,87.51,1
20045,20082,1,345osm_신영주_345-울진T2_345_1,0.002272,0.024379,0.513794,0.0,0.0,0.0,0.0,2000,2200,2500,87.38,1
20045,20082,2,345osm_신영주_345-울진T2_345_2,0.002272,0.024379,0.513794,0.0,0.0,0.0,0.0,2000,2200,2500,87.38,1
20010,20027,1,345osm_신옥천_345-신남원_345_1,0.002469,0.026499,0.558482,0.0,0.0,0.0,0.0,2000,2200,2500,94.98,1
20010,20027,2,345osm_신옥천_345-신남원_345_2,0.002469,0.026499,0.558482,0.0,0.0,0.0,0.0,2000,2200,2500,94.98,1
20002,20040,1,345osm_청양_345-아산_345_1,0.002462,0.026424,0.556895,0.0,0.0,0.0,0.0,2000,2200,2500,94.71,1
20002,20040,2,345osm_청양_345-아산_345_2,0.002462,0.026424,0.556895,0.0,0.0,0.0,0.0,2000,2200,2500,94.71,1
20050,20051,1,345osm_동해_345-신제천_345_1,0.002473,0.026538,0.559306,0.0,0.0,0.0,0.0,2000,2200,2500,95.12,1
20050,20051,2,345osm_동해_345-신제천_345_2,0.002473,0.026538,0.559306,0.0,0.0,0.0,0.0,2000,2200,2500,95.12,1
20050,20051,3,345osm_동해_345-신제천_345_3,0.002473,0.026538,0.559306,0.0,0.0,0.0,0.0,2000,2200,2500,95.12,1
20050,20051,4,345osm_동해_345-신제천_345_4,0.002473,0.026538,0.559306,0.0,0.0,0.0,0.0,2000,2200,2500,95.12,1
20027,20100,1,345osm_신남원_345-정읍T4_345_1,0.002747,0.029476,0.621222,0.0,0.0,0.0,0.0,2000,2200,2500,105.65,1
20027,20100,2,345osm_신남원_345-정읍T4_345_2,0.002747,0.029476,0.621222,0.0,0.0,0.0,0.0,2000,2200,2500,105.65,1
20033,20114,1,345osm_광양_345-신강진_345_1,0.002876,0.03086,0.650387,0.0,0.0,0.0,0.0,2000,2200,2500,110.61,1
20033,20114,2,345osm_광양_345-신강진_345_2,0.002876,0.03086,0.650387,0.0,0.0,0.0,0.0,2000,2200,2500,110.61,1
20010,20023,1,345osm_신옥천_345-서대구_345_1,0.002962,0.031786,0.669908,0.0,0.0,0.0,0.0,2000,2200,2500,113.93,1
20010,20023,2,345osm_신옥천_345-서대구_345_2,0.002962,0.031786,0.669908,0.0,0.0,0.0,0.0,2000,2200,2500,113.93,1
20106,20093,1,345gap_영흥T3_345-영흥T1_345_1,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
20106,20093,2,345gap_영흥T3_345-영흥T1_345_2,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
20109,20108,1,345gap_성남T5_345-성남T4_345_1,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
20109,20108,2,345gap_성남T5_345-성남T4_345_2,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
20061,20092,1,345gap_신울산765_345-울산T4_345_1,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
20061,20092,2,345gap_신울산765_345-울산T4_345_2,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
20110,20107,1,345gap_성남T6_345-성남T3_345_1,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
20110,20107,2,345gap_성남T6_345-성남T3_345_2,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
20099,20009,1,345gap_울진T4_345-울진T1_345_1,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
20099,20009,2,345gap_울진T4_345-울진T1_345_2,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
20111,20042,1,345gap_성남T7_345-동서울_345_1,6.3e-05,0.000677,0.014269,0.0,0.0,0.0,0.0,2000,2200,2500,2.43,1
20111,20042,2,345gap_성남T7_345-동서울_345_2,6.3e-05,0.000677,0.014269,0.0,0.0,0.0,0.0,2000,2200,2500,2.43,1
20089,20065,1,345gap_신부평_345-신인천_345_1,0.000133,0.001432,0.03017,0.0,0.0,0.0,0.0,2000,2200,2500,5.13,1
20089,20065,2,345gap_신부평_345-신인천_345_2,0.000133,0.001432,0.03017,0.0,0.0,0.0,0.0,2000,2200,2500,5.13,1
20016,20011,1,345gap_신수원_345-신용인_345_1,0.000195,0.002091,0.04406,0.0,0.0,0.0,0.0,2000,2200,2500,7.49,1
20016,20011,2,345gap_신수원_345-신용인_345_2,0.000195,0.002091,0.04406,0.0,0.0,0.0,0.0,2000,2200,2500,7.49,1
20077,20003,1,345gap_포스코_345-신포항_345_1,0.000198,0.002123,0.044738,0.0,0.0,0.0,0.0,2000,2200,2500,7.61,1
20077,20003,2,345gap_포스코_345-신포항_345_2,0.000198,0.002123,0.044738,0.0,0.0,0.0,0.0,2000,2200,2500,7.61,1
20024,20064,1,345gap_안성_345-서안성_345_1,0.000262,0.002814,0.059312,0.0,0.0,0.0,0.0,2000,2200,2500,10.09,1
20024,20064,2,345gap_안성_345-서안성_345_2,0.000262,0.002814,0.059312,0.0,0.0,0.0,0.0,2000,2200,2500,10.09,1
20081,20000,1,345gap_성동_345-신양재_345_1,0.000277,0.002976,0.062722,0.0,0.0,0.0,0.0,2000,2200,2500,10.67,1
20081,20000,2,345gap_성동_345-신양재_345_2,0.000277,0.002976,0.062722,0.0,0.0,0.0,0.0,2000,2200,2500,10.67,1
20085,20001,1,345gap_서부산_345-북부산_345_1,0.000304,0.003259,0.068676,0.0,0.0,0.0,0.0,2000,2200,2500,11.68,1
20085,20001,2,345gap_서부산_345-북부산_345_2,0.000304,0.003259,0.068676,0.0,0.0,0.0,0.0,2000,2200,2500,11.68,1
20086,20085,1,345gap_동부산_345-서부산_345_1,0.000265,0.002848,0.06003,0.0,0.0,0.0,0.0,2000,2200,2500,10.21,1
20086,20085,2,345gap_동부산_345-서부산_345_2,0.000265,0.002848,0.06003,0.0,0.0,0.0,0.0,2000,2200,2500,10.21,1
20115,20064,1,345gap_고덕_345-서안성_345_1,0.000495,0.005316,0.112038,0.0,0.0,0.0,0.0,2000,2200,2500,19.05,1
20115,20064,2,345gap_고덕_345-서안성_345_2,0.000495,0.005316,0.112038,0.0,0.0,0.0,0.0,2000,2200,2500,19.05,1
20091,20036,1,345gap_북당진_345-신온양_345_1,0.000645,0.006926,0.145976,0.0,0.0,0.0,0.0,2000,2200,2500,24.83,1
20091,20036,2,345gap_북당진_345-신온양_345_2,0.000645,0.006926,0.145976,0.0,0.0,0.0,0.0,2000,2200,2500,24.83,1
20049,20050,1,345gap_신양양_345-동해_345_1,0.002213,0.023743,0.500388,0.0,0.0,0.0,0.0,2000,2200,2500,85.1,1
20049,20050,2,345gap_신양양_345-동해_345_2,0.002213,0.023743,0.500388,0.0,0.0,0.0,0.0,2000,2200,2500,85.1,1
40220,40221,1,154osm_아현_154-신촌_154_1,9.5e-05,0.000866,0.000701,0.0,0.0,0.0,0.0,450,495,562,0.61,1
40220,40221,2,154osm_아현_154-신촌_154_2,9.5e-05,0.000866,0.000701,0.0,0.0,0.0,0.0,450,495,562,0.61,1
40056,40456,1,154osm_원정_154-만호_154_1,3.1e-05,0.000284,0.00023,0.0,0.0,0.0,0.0,450,495,562,0.2,1
40056,40456,2,154osm_원정_154-만호_154_2,3.1e-05,0.000284,0.00023,0.0,0.0,0.0,0.0,450,495,562,0.2,1
40285,40791,1,154osm_양산T3_154-양산T7_154_1,3.7e-05,0.000341,0.000276,0.0,0.0,0.0,0.0,450,495,562,0.24,1
40285,40791,2,154osm_양산T3_154-양산T7_154_2,3.7e-05,0.000341,0.000276,0.0,0.0,0.0,0.0,450,495,562,0.24,1
40725,40785,1,154osm_양산T4_154-양산T6_154_1,4.5e-05,0.000412,0.000333,0.0,0.0,0.0,0.0,450,495,562,0.29,1
40725,40785,2,154osm_양산T4_154-양산T6_154_2,4.5e-05,0.000412,0.000333,0.0,0.0,0.0,0.0,450,495,562,0.29,1
40005,40006,1,154osm_논일_154-역삼_154_1,0.000103,0.000937,0.000759,0.0,0.0,0.0,0.0,450,495,562,0.66,1
40005,40006,2,154osm_논일_154-역삼_154_2,0.000103,0.000937,0.000759,0.0,0.0,0.0,0.0,450,495,562,0.66,1
40005,40006,3,154osm_논일_154-역삼_154_3,0.000103,0.000937,0.000759,0.0,0.0,0.0,0.0,450,495,562,0.66,1
40724,40785,1,154osm_울산T5_154-양산T6_154_1,1.9e-05,0.00017,0.000138,0.0,0.0,0.0,0.0,450,495,562,0.12,1
40724,40785,2,154osm_울산T5_154-양산T6_154_2,1.9e-05,0.00017,0.000138,0.0,0.0,0.0,0.0,450,495,562,0.12,1
40084,40085,1,154osm_대구T2_154-범물_154_1,6.4e-05,0.000582,0.000471,0.0,0.0,0.0,0.0,450,495,562,0.41,1
40020,40741,1,154osm_등촌_154-가양_154_1,0.000384,0.003493,0.002829,0.0,0.0,0.0,0.0,450,495,562,2.46,1
40020,40741,2,154osm_등촌_154-가양_154_2,0.000384,0.003493,0.002829,0.0,0.0,0.0,0.0,450,495,562,2.46,1
40101,40182,1,154osm_서대구_154-칠곡_154_1,3.6e-05,0.000327,0.000265,0.0,0.0,0.0,0.0,450,495,562,0.23,1
40101,40182,2,154osm_서대구_154-칠곡_154_2,3.6e-05,0.000327,0.000265,0.0,0.0,0.0,0.0,450,495,562,0.23,1
40098,40304,1,154osm_신경산_154-경산_154_1,2e-05,0.000185,0.00015,0.0,0.0,0.0,0.0,450,495,562,0.13,1
40098,40304,2,154osm_신경산_154-경산_154_2,2e-05,0.000185,0.00015,0.0,0.0,0.0,0.0,450,495,562,0.13,1
40006,40008,1,154osm_역삼_154-양지_154_1,5.8e-05,0.000525,0.000425,0.0,0.0,0.0,0.0,450,495,562,0.37,1
40006,40008,2,154osm_역삼_154-양지_154_2,5.8e-05,0.000525,0.000425,0.0,0.0,0.0,0.0,450,495,562,0.37,1
40006,40008,3,154osm_역삼_154-양지_154_3,5.8e-05,0.000525,0.000425,0.0,0.0,0.0,0.0,450,495,562,0.37,1
40072,40479,1,154osm_신용인_154-동백_154_1,3.3e-05,0.000298,0.000241,0.0,0.0,0.0,0.0,450,495,562,0.21,1
40072,40479,2,154osm_신용인_154-동백_154_2,3.3e-05,0.000298,0.000241,0.0,0.0,0.0,0.0,450,495,562,0.21,1
40072,40479,3,154osm_신용인_154-동백_154_3,3.3e-05,0.000298,0.000241,0.0,0.0,0.0,0.0,450,495,562,0.21,1
40072,40479,4,154osm_신용인_154-동백_154_4,3.3e-05,0.000298,0.000241,0.0,0.0,0.0,0.0,450,495,562,0.21,1
40321,40322,1,154osm_일동_154-신안산_154_1,3e-05,0.00027,0.000218,0.0,0.0,0.0,0.0,450,495,562,0.19,1
40341,40480,1,154osm_수원T1_154-기흥_154_1,6.2e-05,0.000568,0.00046,0.0,0.0,0.0,0.0,450,495,562,0.4,1
40341,40480,2,154osm_수원T1_154-기흥_154_2,6.2e-05,0.000568,0.00046,0.0,0.0,0.0,0.0,450,495,562,0.4,1
40091,40476,1,154osm_신수원_154-농서_154_1,2.7e-05,0.000241,0.000196,0.0,0.0,0.0,0.0,450,495,562,0.17,1
40091,40476,2,154osm_신수원_154-농서_154_2,2.7e-05,0.000241,0.000196,0.0,0.0,0.0,0.0,450,495,562,0.17,1
40069,40341,1,154osm_신갈_154-수원T1_154_1,3.1e-05,0.000284,0.00023,0.0,0.0,0.0,0.0,450,495,562,0.2,1
40069,40341,2,154osm_신갈_154-수원T1_154_2,3.1e-05,0.000284,0.00023,0.0,0.0,0.0,0.0,450,495,562,0.2,1
40060,40185,1,154osm_신울산_154-울산T2_154_1,7e-05,0.000639,0.000518,0.0,0.0,0.0,0.0,450,495,562,0.45,1
40060,40185,2,154osm_신울산_154-울산T2_154_2,7e-05,0.000639,0.000518,0.0,0.0,0.0,0.0,450,495,562,0.45,1
40325,40460,1,154osm_이의_154-동수원_154_1,0.000596,0.005424,0.004393,0.0,0.0,0.0,0.0,450,495,562,3.82,1
40796,40797,1,154osm_성남T4_154-성남T5_154_1,8e-06,7.1e-05,5.8e-05,0.0,0.0,0.0,0.0,450,495,562,0.05,1
40796,40797,2,154osm_성남T4_154-성남T5_154_2,8e-06,7.1e-05,5.8e-05,0.0,0.0,0.0,0.0,450,495,562,0.05,1
40129,40797,1,154osm_동서울_154-성남T5_154_1,5.6e-05,0.000511,0.000414,0.0,0.0,0.0,0.0,450,495,562,0.36,1
40129,40797,2,154osm_동서울_154-성남T5_154_2,5.6e-05,0.000511,0.000414,0.0,0.0,0.0,0.0,450,495,562,0.36,1
40139,40143,1,154osm_영일_154-대송_154_1,2.3e-05,0.000213,0.000172,0.0,0.0,0.0,0.0,450,495,562,0.15,1
40139,40143,2,154osm_영일_154-대송_154_2,2.3e-05,0.000213,0.000172,0.0,0.0,0.0,0.0,450,495,562,0.15,1
40139,40143,3,154osm_영일_154-대송_154_3,2.3e-05,0.000213,0.000172,0.0,0.0,0.0,0.0,450,495,562,0.15,1
40139,40143,4,154osm_영일_154-대송_154_4,2.3e-05,0.000213,0.000172,0.0,0.0,0.0,0.0,450,495,562,0.15,1
40129,40799,1,154osm_동서울_154-성남T7_154_1,0.000337,0.003067,0.002484,0.0,0.0,0.0,0.0,450,495,562,2.16,1
40129,40798,1,154osm_동서울_154-성남T6_154_1,7.3e-05,0.000667,0.00054,0.0,0.0,0.0,0.0,450,495,562,0.47,1
40129,40798,2,154osm_동서울_154-성남T6_154_2,7.3e-05,0.000667,0.00054,0.0,0.0,0.0,0.0,450,495,562,0.47,1
40149,40798,1,154osm_강동_154-성남T6_154_1,6.7e-05,0.000611,0.000494,0.0,0.0,0.0,0.0,450,495,562,0.43,1
40149,40798,2,154osm_강동_154-성남T6_154_2,6.7e-05,0.000611,0.000494,0.0,0.0,0.0,0.0,450,495,562,0.43,1
40129,40795,1,154osm_동서울_154-성남T3_154_1,5.5e-05,0.000497,0.000402,0.0,0.0,0.0,0.0,450,495,562,0.35,1
40129,40795,2,154osm_동서울_154-성남T3_154_2,5.5e-05,0.000497,0.000402,0.0,0.0,0.0,0.0,450,495,562,0.35,1
40386,40461,1,154osm_고양_154-일산_154_1,4.8e-05,0.00044,0.000356,0.0,0.0,0.0,0.0,450,495,562,0.31,1
40386,40461,2,154osm_고양_154-일산_154_2,4.8e-05,0.00044,0.000356,0.0,0.0,0.0,0.0,450,495,562,0.31,1
40386,40461,3,154osm_고양_154-일산_154_3,4.8e-05,0.00044,0.000356,0.0,0.0,0.0,0.0,450,495,562,0.31,1
40386,40461,4,154osm_고양_154-일산_154_4,4.8e-05,0.00044,0.000356,0.0,0.0,0.0,0.0,450,495,562,0.31,1
40122,40777,1,154osm_신시흥_154-북시화_154_1,9e-05,0.000824,0.000667,0.0,0.0,0.0,0.0,450,495,562,0.58,1
40122,40777,2,154osm_신시흥_154-북시화_154_2,9e-05,0.000824,0.000667,0.0,0.0,0.0,0.0,450,495,562,0.58,1
40122,40777,3,154osm_신시흥_154-북시화_154_3,9e-05,0.000824,0.000667,0.0,0.0,0.0,0.0,450,495,562,0.58,1
40122,40777,4,154osm_신시흥_154-북시화_154_4,9e-05,0.000824,0.000667,0.0,0.0,0.0,0.0,450,495,562,0.58,1
40122,40262,1,154osm_신시흥_154-정왕_154_1,4.4e-05,0.000398,0.000322,0.0,0.0,0.0,0.0,450,495,562,0.28,1
40122,40262,2,154osm_신시흥_154-정왕_154_2,4.4e-05,0.000398,0.000322,0.0,0.0,0.0,0.0,450,495,562,0.28,1
40122,40262,3,154osm_신시흥_154-정왕_154_3,4.4e-05,0.000398,0.000322,0.0,0.0,0.0,0.0,450,495,562,0.28,1
40122,40262,4,154osm_신시흥_154-정왕_154_4,4.4e-05,0.000398,0.000322,0.0,0.0,0.0,0.0,450,495,562,0.28,1
40158,40609,1,154osm_인천T1_154-도림_154_1,5e-05,0.000454,0.000368,0.0,0.0,0.0,0.0,450,495,562,0.32,1
40158,40609,2,154osm_인천T1_154-도림_154_2,5e-05,0.000454,0.000368,0.0,0.0,0.0,0.0,450,495,562,0.32,1
40158,40609,3,154osm_인천T1_154-도림_154_3,5e-05,0.000454,0.000368,0.0,0.0,0.0,0.0,450,495,562,0.32,1
40175,40178,1,154osm_부산T1_154-미남_154_1,5.9e-05,0.00054,0.000437,0.0,0.0,0.0,0.0,450,495,562,0.38,1
40184,40290,1,154osm_용연_154-울산화력_154_1,4.5e-05,0.000412,0.000333,0.0,0.0,0.0,0.0,450,495,562,0.29,1
40184,40779,1,154osm_용연_154-남울산_154_1,3.1e-05,0.000284,0.00023,0.0,0.0,0.0,0.0,450,495,562,0.2,1
40184,40779,2,154osm_용연_154-남울산_154_2,3.1e-05,0.000284,0.00023,0.0,0.0,0.0,0.0,450,495,562,0.2,1
40288,40779,1,154osm_성암_154-남울산_154_1,3e-05,0.00027,0.000218,0.0,0.0,0.0,0.0,450,495,562,0.19,1
40288,40779,2,154osm_성암_154-남울산_154_2,3e-05,0.00027,0.000218,0.0,0.0,0.0,0.0,450,495,562,0.19,1
40288,40779,3,154osm_성암_154-남울산_154_3,3e-05,0.00027,0.000218,0.0,0.0,0.0,0.0,450,495,562,0.19,1
40193,40455,1,154osm_추팔_154-팽성_154_1,4.1e-05,0.000369,0.000299,0.0,0.0,0.0,0.0,450,495,562,0.26,1
40193,40455,2,154osm_추팔_154-팽성_154_2,4.1e-05,0.000369,0.000299,0.0,0.0,0.0,0.0,450,495,562,0.26,1
40209,40546,1,154osm_포항T1_154-포항_154_1,2.2e-05,0.000199,0.000161,0.0,0.0,0.0,0.0,450,495,562,0.14,1
40209,40546,2,154osm_포항T1_154-포항_154_2,2.2e-05,0.000199,0.000161,0.0,0.0,0.0,0.0,450,495,562,0.14,1
40209,40356,1,154osm_포항T1_154-포스코_154_1,2.3e-05,0.000213,0.000172,0.0,0.0,0.0,0.0,450,495,562,0.15,1
40209,40356,2,154osm_포항T1_154-포스코_154_2,2.3e-05,0.000213,0.000172,0.0,0.0,0.0,0.0,450,495,562,0.15,1
40086,40700,1,154osm_보광_154-반포_154_1,0.000136,0.001235,0.001,0.0,0.0,0.0,0.0,450,495,562,0.87,1
40086,40700,2,154osm_보광_154-반포_154_2,0.000136,0.001235,0.001,0.0,0.0,0.0,0.0,450,495,562,0.87,1
40245,40524,1,154osm_삼정_154-천선_154_1,4.1e-05,0.000369,0.000299,0.0,0.0,0.0,0.0,450,495,562,0.26,1
40245,40524,2,154osm_삼정_154-천선_154_2,4.1e-05,0.000369,0.000299,0.0,0.0,0.0,0.0,450,495,562,0.26,1
40502,40800,1,154osm_월림_154-창원_154_1,2.5e-05,0.000227,0.000184,0.0,0.0,0.0,0.0,450,495,562,0.16,1
40502,40800,2,154osm_월림_154-창원_154_2,2.5e-05,0.000227,0.000184,0.0,0.0,0.0,0.0,450,495,562,0.16,1
40259,40707,1,154osm_둔포_154-석곡_154_1,7.2e-05,0.000653,0.000529,0.0,0.0,0.0,0.0,450,495,562,0.46,1
40259,40707,2,154osm_둔포_154-석곡_154_2,7.2e-05,0.000653,0.000529,0.0,0.0,0.0,0.0,450,495,562,0.46,1
40260,40703,1,154osm_반야월_154-신서_154_1,4.1e-05,0.000369,0.000299,0.0,0.0,0.0,0.0,450,495,562,0.26,1
40260,40703,2,154osm_반야월_154-신서_154_2,4.1e-05,0.000369,0.000299,0.0,0.0,0.0,0.0,450,495,562,0.26,1
40181,40255,1,154osm_서울T1_154-수색_154_1,4.1e-05,0.000369,0.000299,0.0,0.0,0.0,0.0,450,495,562,0.26,1
40181,40255,2,154osm_서울T1_154-수색_154_2,4.1e-05,0.000369,0.000299,0.0,0.0,0.0,0.0,450,495,562,0.26,1
40181,40255,3,154osm_서울T1_154-수색_154_3,4.1e-05,0.000369,0.000299,0.0,0.0,0.0,0.0,450,495,562,0.26,1
40181,40255,4,154osm_서울T1_154-수색_154_4,4.1e-05,0.000369,0.000299,0.0,0.0,0.0,0.0,450,495,562,0.26,1
40278,40740,1,154osm_온수_154-천왕_154_1,3e-05,0.00027,0.000218,0.0,0.0,0.0,0.0,450,495,562,0.19,1
40278,40740,2,154osm_온수_154-천왕_154_2,3e-05,0.00027,0.000218,0.0,0.0,0.0,0.0,450,495,562,0.19,1
40754,40767,1,154osm_양천_154-양평_154_1,9e-05,0.000824,0.000667,0.0,0.0,0.0,0.0,450,495,562,0.58,1
40710,40724,1,154osm_울산T4_154-울산T5_154_1,5.9e-05,0.00054,0.000437,0.0,0.0,0.0,0.0,450,495,562,0.38,1
40710,40724,2,154osm_울산T4_154-울산T5_154_2,5.9e-05,0.00054,0.000437,0.0,0.0,0.0,0.0,450,495,562,0.38,1
40362,40562,1,154osm_인동_154-금전_154_1,0.000136,0.001235,0.001,0.0,0.0,0.0,0.0,450,495,562,0.87,1
40283,40386,1,154osm_지도_154-고양_154_1,8.1e-05,0.000738,0.000598,0.0,0.0,0.0,0.0,450,495,562,0.52,1
40283,40386,2,154osm_지도_154-고양_154_2,8.1e-05,0.000738,0.000598,0.0,0.0,0.0,0.0,450,495,562,0.52,1
40119,40363,1,154osm_서서울_154-송정1_154_1,7e-05,0.000639,0.000518,0.0,0.0,0.0,0.0,450,495,562,0.45,1
40119,40363,2,154osm_서서울_154-송정1_154_2,7e-05,0.000639,0.000518,0.0,0.0,0.0,0.0,450,495,562,0.45,1
40339,40363,1,154osm_남군포_154-송정1_154_1,0.000115,0.001051,0.000851,0.0,0.0,0.0,0.0,450,495,562,0.74,1
40339,40363,2,154osm_남군포_154-송정1_154_2,0.000115,0.001051,0.000851,0.0,0.0,0.0,0.0,450,495,562,0.74,1
40499,40503,1,154osm_창공_154-완암_154_1,6.4e-05,0.000582,0.000471,0.0,0.0,0.0,0.0,450,495,562,0.41,1
40499,40503,2,154osm_창공_154-완암_154_2,6.4e-05,0.000582,0.000471,0.0,0.0,0.0,0.0,450,495,562,0.41,1
40499,40503,3,154osm_창공_154-완암_154_3,6.4e-05,0.000582,0.000471,0.0,0.0,0.0,0.0,450,495,562,0.41,1
40499,40503,4,154osm_창공_154-완암_154_4,6.4e-05,0.000582,0.000471,0.0,0.0,0.0,0.0,450,495,562,0.41,1
40503,40800,1,154osm_완암_154-창원_154_1,3.3e-05,0.000298,0.000241,0.0,0.0,0.0,0.0,450,495,562,0.21,1
40503,40800,2,154osm_완암_154-창원_154_2,3.3e-05,0.000298,0.000241,0.0,0.0,0.0,0.0,450,495,562,0.21,1
40503,40800,3,154osm_완암_154-창원_154_3,3.3e-05,0.000298,0.000241,0.0,0.0,0.0,0.0,450,495,562,0.21,1
40503,40800,4,154osm_완암_154-창원_154_4,3.3e-05,0.000298,0.000241,0.0,0.0,0.0,0.0,450,495,562,0.21,1
40165,40542,1,154osm_강창_154-성서_154_1,4.7e-05,0.000426,0.000345,0.0,0.0,0.0,0.0,450,495,562,0.3,1
40165,40542,2,154osm_강창_154-성서_154_2,4.7e-05,0.000426,0.000345,0.0,0.0,0.0,0.0,450,495,562,0.3,1
40562,40563,1,154osm_금전_154-산동_154_1,8.6e-05,0.000781,0.000633,0.0,0.0,0.0,0.0,450,495,562,0.55,1
40562,40563,2,154osm_금전_154-산동_154_2,8.6e-05,0.000781,0.000633,0.0,0.0,0.0,0.0,450,495,562,0.55,1
40562,40563,3,154osm_금전_154-산동_154_3,8.6e-05,0.000781,0.000633,0.0,0.0,0.0,0.0,450,495,562,0.55,1
