from_bus,to_bus,id,name,r_pu,x_pu,b_pu,g_from_pu,b_from_pu,g_to_pu,b_to_pu,rate_a_mva,rate_b_mva,rate_c_mva,length_km,in_service
40562,40563,4,154osm_금전_154-산동_154_4,8.6e-05,0.000781,0.000633,0.0,0.0,0.0,0.0,450,495,562,0.55,1
40011,40763,1,154osm_교대_154-서울T2_154_1,2.2e-05,0.000199,0.000161,0.0,0.0,0.0,0.0,450,495,562,0.14,1
40011,40763,2,154osm_교대_154-서울T2_154_2,2.2e-05,0.000199,0.000161,0.0,0.0,0.0,0.0,450,495,562,0.14,1
40043,40393,1,154osm_중동_154-신부평_154_1,4.1e-05,0.000369,0.000299,0.0,0.0,0.0,0.0,450,495,562,0.26,1
40043,40393,2,154osm_중동_154-신부평_154_2,4.1e-05,0.000369,0.000299,0.0,0.0,0.0,0.0,450,495,562,0.26,1
40371,40517,1,154osm_동진주_154-진주_154_1,5.8e-05,0.000525,0.000425,0.0,0.0,0.0,0.0,450,495,562,0.37,1
40371,40517,2,154osm_동진주_154-진주_154_2,5.8e-05,0.000525,0.000425,0.0,0.0,0.0,0.0,450,495,562,0.37,1
40371,40517,3,154osm_동진주_154-진주_154_3,5.8e-05,0.000525,0.000425,0.0,0.0,0.0,0.0,450,495,562,0.37,1
40371,40517,4,154osm_동진주_154-진주_154_4,5.8e-05,0.000525,0.000425,0.0,0.0,0.0,0.0,450,495,562,0.37,1
40367,40518,1,154osm_진영_154-한림정_154_1,0.000153,0.001392,0.001127,0.0,0.0,0.0,0.0,450,495,562,0.98,1
40286,40691,1,154osm_한국발전기술_154-용성_154_1,8.9e-05,0.000809,0.000655,0.0,0.0,0.0,0.0,450,495,562,0.57,1
40286,40691,2,154osm_한국발전기술_154-용성_154_2,8.9e-05,0.000809,0.000655,0.0,0.0,0.0,0.0,450,495,562,0.57,1
40286,40691,3,154osm_한국발전기술_154-용성_154_3,8.9e-05,0.000809,0.000655,0.0,0.0,0.0,0.0,450,495,562,0.57,1
40286,40691,4,154osm_한국발전기술_154-용성_154_4,8.9e-05,0.000809,0.000655,0.0,0.0,0.0,0.0,450,495,562,0.57,1
40724,40725,1,154osm_울산T5_154-양산T4_154_1,6.2e-05,0.000568,0.00046,0.0,0.0,0.0,0.0,450,495,562,0.4,1
40724,40725,2,154osm_울산T5_154-양산T4_154_2,6.2e-05,0.000568,0.00046,0.0,0.0,0.0,0.0,450,495,562,0.4,1
40408,40793,1,154osm_문막_154-원주T1_154_1,2.8e-05,0.000256,0.000207,0.0,0.0,0.0,0.0,450,495,562,0.18,1
40320,40701,1,154osm_문발_154-운정_154_1,2.8e-05,0.000256,0.000207,0.0,0.0,0.0,0.0,450,495,562,0.18,1
40294,40388,1,154osm_송포_154-호수_154_1,0.000485,0.004416,0.003576,0.0,0.0,0.0,0.0,450,495,562,3.11,1
40294,40388,2,154osm_송포_154-호수_154_2,0.000485,0.004416,0.003576,0.0,0.0,0.0,0.0,450,495,562,3.11,1
40266,40283,1,154osm_능곡_154-지도_154_1,0.000228,0.002073,0.001679,0.0,0.0,0.0,0.0,450,495,562,1.46,1
40266,40283,2,154osm_능곡_154-지도_154_2,0.000228,0.002073,0.001679,0.0,0.0,0.0,0.0,450,495,562,1.46,1
40360,40744,1,154osm_성동_154-왕십리_154_1,3e-06,2.8e-05,2.3e-05,0.0,0.0,0.0,0.0,450,495,562,0.02,1
40360,40744,2,154osm_성동_154-왕십리_154_2,3e-06,2.8e-05,2.3e-05,0.0,0.0,0.0,0.0,450,495,562,0.02,1
40360,40743,1,154osm_성동_154-마장_154_1,5.1e-05,0.000469,0.00038,0.0,0.0,0.0,0.0,450,495,562,0.33,1
40360,40743,2,154osm_성동_154-마장_154_2,5.1e-05,0.000469,0.00038,0.0,0.0,0.0,0.0,450,495,562,0.33,1
40360,40743,3,154osm_성동_154-마장_154_3,5.1e-05,0.000469,0.00038,0.0,0.0,0.0,0.0,450,495,562,0.33,1
40314,40468,1,154osm_남양주T2_154-구리_154_1,9.7e-05,0.00088,0.000713,0.0,0.0,0.0,0.0,450,495,562,0.62,1
40314,40468,2,154osm_남양주T2_154-구리_154_2,9.7e-05,0.00088,0.000713,0.0,0.0,0.0,0.0,450,495,562,0.62,1
40004,40747,1,154osm_논현_154-신사_154_1,1.7e-05,0.000156,0.000127,0.0,0.0,0.0,0.0,450,495,562,0.11,1
40004,40747,2,154osm_논현_154-신사_154_2,1.7e-05,0.000156,0.000127,0.0,0.0,0.0,0.0,450,495,562,0.11,1
40004,40005,1,154osm_논현_154-논일_154_1,0.000131,0.001193,0.000966,0.0,0.0,0.0,0.0,450,495,562,0.84,1
40004,40005,2,154osm_논현_154-논일_154_2,0.000131,0.001193,0.000966,0.0,0.0,0.0,0.0,450,495,562,0.84,1
40004,40005,3,154osm_논현_154-논일_154_3,0.000131,0.001193,0.000966,0.0,0.0,0.0,0.0,450,495,562,0.84,1
40006,40012,1,154osm_역삼_154-대치_154_1,0.000295,0.002684,0.002173,0.0,0.0,0.0,0.0,450,495,562,1.89,1
40006,40012,2,154osm_역삼_154-대치_154_2,0.000295,0.002684,0.002173,0.0,0.0,0.0,0.0,450,495,562,1.89,1
40342,40755,1,154osm_목동_154-신정_154_1,0.000186,0.00169,0.001368,0.0,0.0,0.0,0.0,450,495,562,1.19,1
40342,40755,2,154osm_목동_154-신정_154_2,0.000186,0.00169,0.001368,0.0,0.0,0.0,0.0,450,495,562,1.19,1
40016,40018,1,154osm_독산_154-대림_154_1,0.000192,0.001747,0.001414,0.0,0.0,0.0,0.0,450,495,562,1.23,1
40016,40018,2,154osm_독산_154-대림_154_2,0.000192,0.001747,0.001414,0.0,0.0,0.0,0.0,450,495,562,1.23,1
40016,40752,1,154osm_독산_154-구공_154_1,3.6e-05,0.000327,0.000265,0.0,0.0,0.0,0.0,450,495,562,0.23,1
40016,40752,2,154osm_독산_154-구공_154_2,3.6e-05,0.000327,0.000265,0.0,0.0,0.0,0.0,450,495,562,0.23,1
40017,40757,1,154osm_봉천_154-신길_154_1,0.000187,0.001704,0.00138,0.0,0.0,0.0,0.0,450,495,562,1.2,1
40017,40757,2,154osm_봉천_154-신길_154_2,0.000187,0.001704,0.00138,0.0,0.0,0.0,0.0,450,495,562,1.2,1
40017,40247,1,154osm_봉천_154-신림_154_1,0.000136,0.001235,0.001,0.0,0.0,0.0,0.0,450,495,562,0.87,1
40017,40247,2,154osm_봉천_154-신림_154_2,0.000136,0.001235,0.001,0.0,0.0,0.0,0.0,450,495,562,0.87,1
40382,40391,1,154osm_문산_154-선유_154_1,3.3e-05,0.000298,0.000241,0.0,0.0,0.0,0.0,450,495,562,0.21,1
40382,40391,2,154osm_문산_154-선유_154_2,3.3e-05,0.000298,0.000241,0.0,0.0,0.0,0.0,450,495,562,0.21,1
40033,40220,1,154osm_서대문_154-아현_154_1,9e-06,8.5e-05,6.9e-05,0.0,0.0,0.0,0.0,450,495,562,0.06,1
40021,40033,1,154osm_순화_154-서대문_154_1,3.1e-05,0.000284,0.00023,0.0,0.0,0.0,0.0,450,495,562,0.2,1
40033,40759,1,154osm_서대문_154-현저_154_1,5.3e-05,0.000483,0.000391,0.0,0.0,0.0,0.0,450,495,562,0.34,1
40022,40252,1,154osm_녹번_154-은평_154_1,6e-06,5.7e-05,4.6e-05,0.0,0.0,0.0,0.0,450,495,562,0.04,1
40022,40252,2,154osm_녹번_154-은평_154_2,6e-06,5.7e-05,4.6e-05,0.0,0.0,0.0,0.0,450,495,562,0.04,1
40713,40760,1,154osm_휘경_154-신내_154_1,0.000446,0.004061,0.003289,0.0,0.0,0.0,0.0,450,495,562,2.86,1
40713,40760,2,154osm_휘경_154-신내_154_2,0.000446,0.004061,0.003289,0.0,0.0,0.0,0.0,450,495,562,2.86,1
40713,40760,3,154osm_휘경_154-신내_154_3,0.000446,0.004061,0.003289,0.0,0.0,0.0,0.0,450,495,562,2.86,1
40713,40760,4,154osm_휘경_154-신내_154_4,0.000446,0.004061,0.003289,0.0,0.0,0.0,0.0,450,495,562,2.86,1
40257,40761,1,154osm_상계_154-노원_154_1,0.000112,0.001022,0.000828,0.0,0.0,0.0,0.0,450,495,562,0.72,1
40257,40761,2,154osm_상계_154-노원_154_2,0.000112,0.001022,0.000828,0.0,0.0,0.0,0.0,450,495,562,0.72,1
40034,40249,1,154osm_용두_154-안암_154_1,0.000184,0.001676,0.001357,0.0,0.0,0.0,0.0,450,495,562,1.18,1
40249,40743,1,154osm_안암_154-마장_154_1,6.6e-05,0.000596,0.000483,0.0,0.0,0.0,0.0,450,495,562,0.42,1
40249,40743,2,154osm_안암_154-마장_154_2,6.6e-05,0.000596,0.000483,0.0,0.0,0.0,0.0,450,495,562,0.42,1
40743,40744,1,154osm_마장_154-왕십리_154_1,4.4e-05,0.000398,0.000322,0.0,0.0,0.0,0.0,450,495,562,0.28,1
40023,40763,1,154osm_신양재_154-서울T2_154_1,2.5e-05,0.000227,0.000184,0.0,0.0,0.0,0.0,450,495,562,0.16,1
40023,40763,2,154osm_신양재_154-서울T2_154_2,2.5e-05,0.000227,0.000184,0.0,0.0,0.0,0.0,450,495,562,0.16,1
40226,40766,1,154osm_영등포_154-문래_154_1,1.4e-05,0.000128,0.000103,0.0,0.0,0.0,0.0,450,495,562,0.09,1
40226,40766,2,154osm_영등포_154-문래_154_2,1.4e-05,0.000128,0.000103,0.0,0.0,0.0,0.0,450,495,562,0.09,1
40766,40767,1,154osm_문래_154-양평_154_1,8e-05,0.000724,0.000586,0.0,0.0,0.0,0.0,450,495,562,0.51,1
40766,40767,2,154osm_문래_154-양평_154_2,8e-05,0.000724,0.000586,0.0,0.0,0.0,0.0,450,495,562,0.51,1
40025,40226,1,154osm_영오_154-영등포_154_1,0.000129,0.001179,0.000954,0.0,0.0,0.0,0.0,450,495,562,0.83,1
40025,40226,2,154osm_영오_154-영등포_154_2,0.000129,0.001179,0.000954,0.0,0.0,0.0,0.0,450,495,562,0.83,1
40030,40750,1,154osm_석촌_154-송파_154_1,1.9e-05,0.00017,0.000138,0.0,0.0,0.0,0.0,450,495,562,0.12,1
40008,40009,1,154osm_양지_154-서초_154_1,0.000125,0.001136,0.00092,0.0,0.0,0.0,0.0,450,495,562,0.8,1
40008,40009,2,154osm_양지_154-서초_154_2,0.000125,0.001136,0.00092,0.0,0.0,0.0,0.0,450,495,562,0.8,1
40037,40769,1,154osm_중앙_154-세종로_154_1,6.4e-05,0.000582,0.000471,0.0,0.0,0.0,0.0,450,495,562,0.41,1
40037,40769,2,154osm_중앙_154-세종로_154_2,6.4e-05,0.000582,0.000471,0.0,0.0,0.0,0.0,450,495,562,0.41,1
40037,40768,1,154osm_중앙_154-종로_154_1,1.2e-05,0.000114,9.2e-05,0.0,0.0,0.0,0.0,450,495,562,0.08,1
40037,40768,2,154osm_중앙_154-종로_154_2,1.2e-05,0.000114,9.2e-05,0.0,0.0,0.0,0.0,450,495,562,0.08,1
40025,40026,1,154osm_영오_154-여의_154_1,0.0001,0.000909,0.000736,0.0,0.0,0.0,0.0,450,495,562,0.64,1
40025,40026,2,154osm_영오_154-여의_154_2,0.0001,0.000909,0.000736,0.0,0.0,0.0,0.0,450,495,562,0.64,1
40008,40011,1,154osm_양지_154-교대_154_1,0.000112,0.001022,0.000828,0.0,0.0,0.0,0.0,450,495,562,0.72,1
40008,40011,2,154osm_양지_154-교대_154_2,0.000112,0.001022,0.000828,0.0,0.0,0.0,0.0,450,495,562,0.72,1
40004,40012,1,154osm_논현_154-대치_154_1,0.000126,0.00115,0.000932,0.0,0.0,0.0,0.0,450,495,562,0.81,1
40004,40012,2,154osm_논현_154-대치_154_2,0.000126,0.00115,0.000932,0.0,0.0,0.0,0.0,450,495,562,0.81,1
40007,40012,1,154osm_선릉_154-대치_154_1,0.000137,0.00125,0.001012,0.0,0.0,0.0,0.0,450,495,562,0.88,1
40007,40012,2,154osm_선릉_154-대치_154_2,0.000137,0.00125,0.001012,0.0,0.0,0.0,0.0,450,495,562,0.88,1
40010,40023,1,154osm_도곡_154-신양재_154_1,0.000134,0.001221,0.000989,0.0,0.0,0.0,0.0,450,495,562,0.86,1
40010,40023,2,154osm_도곡_154-신양재_154_2,0.000134,0.001221,0.000989,0.0,0.0,0.0,0.0,450,495,562,0.86,1
40010,40749,1,154osm_도곡_154-개포_154_1,0.000273,0.002485,0.002012,0.0,0.0,0.0,0.0,450,495,562,1.75,1
40010,40749,2,154osm_도곡_154-개포_154_2,0.000273,0.002485,0.002012,0.0,0.0,0.0,0.0,450,495,562,1.75,1
40758,40769,1,154osm_옥인_154-세종로_154_1,1.4e-05,0.000128,0.000103,0.0,0.0,0.0,0.0,450,495,562,0.09,1
40758,40769,2,154osm_옥인_154-세종로_154_2,1.4e-05,0.000128,0.000103,0.0,0.0,0.0,0.0,450,495,562,0.09,1
40035,40039,1,154osm_돈암_154-원남_154_1,1.1e-05,9.9e-05,8.1e-05,0.0,0.0,0.0,0.0,450,495,562,0.07,1
40035,40039,2,154osm_돈암_154-원남_154_2,1.1e-05,9.9e-05,8.1e-05,0.0,0.0,0.0,0.0,450,495,562,0.07,1
40713,40771,1,154osm_휘경_154-종암_154_1,3e-05,0.00027,0.000218,0.0,0.0,0.0,0.0,450,495,562,0.19,1
40713,40771,2,154osm_휘경_154-종암_154_2,3e-05,0.00027,0.000218,0.0,0.0,0.0,0.0,450,495,562,0.19,1
40759,40769,1,154osm_현저_154-세종로_154_1,3.7e-05,0.000341,0.000276,0.0,0.0,0.0,0.0,450,495,562,0.24,1
40759,40769,2,154osm_현저_154-세종로_154_2,3.7e-05,0.000341,0.000276,0.0,0.0,0.0,0.0,450,495,562,0.24,1
40038,40768,1,154osm_운니_154-종로_154_1,1.1e-05,9.9e-05,8.1e-05,0.0,0.0,0.0,0.0,450,495,562,0.07,1
40038,40768,2,154osm_운니_154-종로_154_2,1.1e-05,9.9e-05,8.1e-05,0.0,0.0,0.0,0.0,450,495,562,0.07,1
40038,40039,1,154osm_운니_154-원남_154_1,6.1e-05,0.000554,0.000449,0.0,0.0,0.0,0.0,450,495,562,0.39,1
40038,40039,2,154osm_운니_154-원남_154_2,6.1e-05,0.000554,0.000449,0.0,0.0,0.0,0.0,450,495,562,0.39,1
40041,40221,1,154osm_연대_154-신촌_154_1,0.000142,0.001292,0.001047,0.0,0.0,0.0,0.0,450,495,562,0.91,1
40041,40221,2,154osm_연대_154-신촌_154_2,0.000142,0.001292,0.001047,0.0,0.0,0.0,0.0,450,495,562,0.91,1
40041,40221,3,154osm_연대_154-신촌_154_3,0.000142,0.001292,0.001047,0.0,0.0,0.0,0.0,450,495,562,0.91,1
40041,40221,4,154osm_연대_154-신촌_154_4,0.000142,0.001292,0.001047,0.0,0.0,0.0,0.0,450,495,562,0.91,1
40021,40037,1,154osm_순화_154-중앙_154_1,6.2e-05,0.000568,0.00046,0.0,0.0,0.0,0.0,450,495,562,0.4,1
40032,40037,1,154osm_방산_154-중앙_154_1,0.000329,0.002996,0.002426,0.0,0.0,0.0,0.0,450,495,562,2.11,1
40032,40239,1,154osm_방산_154-흥인_154_1,6.9e-05,0.000625,0.000506,0.0,0.0,0.0,0.0,450,495,562,0.44,1
40031,40239,1,154osm_신당_154-흥인_154_1,5.8e-05,0.000525,0.000425,0.0,0.0,0.0,0.0,450,495,562,0.37,1
40031,40743,1,154osm_신당_154-마장_154_1,3.4e-05,0.000312,0.000253,0.0,0.0,0.0,0.0,450,495,562,0.22,1
40013,40799,1,154osm_가락_154-성남T7_154_1,0.000117,0.001065,0.000862,0.0,0.0,0.0,0.0,450,495,562,0.75,1
40090,40740,1,154osm_신광명_154-천왕_154_1,8.1e-05,0.000738,0.000598,0.0,0.0,0.0,0.0,450,495,562,0.52,1
40090,40740,2,154osm_신광명_154-천왕_154_2,8.1e-05,0.000738,0.000598,0.0,0.0,0.0,0.0,450,495,562,0.52,1
40090,40740,3,154osm_신광명_154-천왕_154_3,8.1e-05,0.000738,0.000598,0.0,0.0,0.0,0.0,450,495,562,0.52,1
40090,40740,4,154osm_신광명_154-천왕_154_4,8.1e-05,0.000738,0.000598,0.0,0.0,0.0,0.0,450,495,562,0.52,1
40472,40473,1,154osm_용현_154-금오_154_1,0.000109,0.000994,0.000805,0.0,0.0,0.0,0.0,450,495,562,0.7,1
40317,40473,1,154osm_신의정부_154-금오_154_1,1.4e-05,0.000128,0.000103,0.0,0.0,0.0,0.0,450,495,562,0.09,1
40024,40026,1,154osm_노들_154-여의_154_1,0.000147,0.001335,0.001081,0.0,0.0,0.0,0.0,450,495,562,0.94,1
40024,40081,1,154osm_노들_154-노량진_154_1,9e-05,0.000824,0.000667,0.0,0.0,0.0,0.0,450,495,562,0.58,1
40699,40709,1,154osm_동남_154-수서_154_1,6.4e-05,0.000582,0.000471,0.0,0.0,0.0,0.0,450,495,562,0.41,1
40699,40709,2,154osm_동남_154-수서_154_2,6.4e-05,0.000582,0.000471,0.0,0.0,0.0,0.0,450,495,562,0.41,1
40159,40276,1,154osm_안산T1_154-시흥_154_1,3.3e-05,0.000298,0.000241,0.0,0.0,0.0,0.0,450,495,562,0.21,1
40159,40276,2,154osm_안산T1_154-시흥_154_2,3.3e-05,0.000298,0.000241,0.0,0.0,0.0,0.0,450,495,562,0.21,1
40012,40042,1,154osm_대치_154-강남_154_1,9.8e-05,0.000895,0.000724,0.0,0.0,0.0,0.0,450,495,562,0.63,1
40012,40042,2,154osm_대치_154-강남_154_2,9.8e-05,0.000895,0.000724,0.0,0.0,0.0,0.0,450,495,562,0.63,1
40013,40699,1,154osm_가락_154-동남_154_1,0.000273,0.002485,0.002012,0.0,0.0,0.0,0.0,450,495,562,1.75,1
40015,40030,1,154osm_풍납_154-석촌_154_1,0.000153,0.001392,0.001127,0.0,0.0,0.0,0.0,450,495,562,0.98,1
40295,40379,1,154osm_장기_154-김포T1_154_1,0.000198,0.001803,0.00146,0.0,0.0,0.0,0.0,450,495,562,1.27,1
40295,40379,2,154osm_장기_154-김포T1_154_2,0.000198,0.001803,0.00146,0.0,0.0,0.0,0.0,450,495,562,1.27,1
40413,40295,1,154osm_김포_154-장기_154_1,0.00022,0.002002,0.001621,0.0,0.0,0.0,0.0,450,495,562,1.41,1
40413,40295,2,154osm_김포_154-장기_154_2,0.00022,0.002002,0.001621,0.0,0.0,0.0,0.0,450,495,562,1.41,1
40256,40699,1,154osm_산성_154-동남_154_1,0.000226,0.002059,0.001667,0.0,0.0,0.0,0.0,450,495,562,1.45,1
40256,40699,2,154osm_산성_154-동남_154_2,0.000226,0.002059,0.001667,0.0,0.0,0.0,0.0,450,495,562,1.45,1
40008,40023,1,154osm_양지_154-신양재_154_1,3.7e-05,0.000341,0.000276,0.0,0.0,0.0,0.0,450,495,562,0.24,1
40006,40023,1,154osm_역삼_154-신양재_154_1,0.000125,0.001136,0.00092,0.0,0.0,0.0,0.0,450,495,562,0.8,1
40006,40023,2,154osm_역삼_154-신양재_154_2,0.000125,0.001136,0.00092,0.0,0.0,0.0,0.0,450,495,562,0.8,1
40007,40042,1,154osm_선릉_154-강남_154_1,4.2e-05,0.000383,0.000311,0.0,0.0,0.0,0.0,450,495,562,0.27,1
40007,40042,2,154osm_선릉_154-강남_154_2,4.2e-05,0.000383,0.000311,0.0,0.0,0.0,0.0,450,495,562,0.27,1
40359,40364,1,154osm_신김포_154-양곡_154_1,9.8e-05,0.000895,0.000724,0.0,0.0,0.0,0.0,450,495,562,0.63,1
40359,40364,2,154osm_신김포_154-양곡_154_2,9.8e-05,0.000895,0.000724,0.0,0.0,0.0,0.0,450,495,562,0.63,1
40019,40741,1,154osm_마곡_154-가양_154_1,4.1e-05,0.000369,0.000299,0.0,0.0,0.0,0.0,450,495,562,0.26,1
40019,40741,2,154osm_마곡_154-가양_154_2,4.1e-05,0.000369,0.000299,0.0,0.0,0.0,0.0,450,495,562,0.26,1
40019,40253,1,154osm_마곡_154-화곡_154_1,4.5e-05,0.000412,0.000333,0.0,0.0,0.0,0.0,450,495,562,0.29,1
40019,40253,2,154osm_마곡_154-화곡_154_2,4.5e-05,0.000412,0.000333,0.0,0.0,0.0,0.0,450,495,562,0.29,1
40253,40438,1,154osm_화곡_154-고강_154_1,6.2e-05,0.000568,0.00046,0.0,0.0,0.0,0.0,450,495,562,0.4,1
40253,40438,2,154osm_화곡_154-고강_154_2,6.2e-05,0.000568,0.00046,0.0,0.0,0.0,0.0,450,495,562,0.4,1
40016,40276,1,154osm_독산_154-시흥_154_1,3.6e-05,0.000327,0.000265,0.0,0.0,0.0,0.0,450,495,562,0.23,1
40016,40276,2,154osm_독산_154-시흥_154_2,3.6e-05,0.000327,0.000265,0.0,0.0,0.0,0.0,450,495,562,0.23,1
40052,40302,1,154osm_한남_154-동빙고_154_1,0.000178,0.001619,0.001311,0.0,0.0,0.0,0.0,450,495,562,1.14,1
40106,40601,1,154osm_신광주_154-계림_154_1,0.000123,0.001122,0.000909,0.0,0.0,0.0,0.0,450,495,562,0.79,1
40106,40601,2,154osm_신광주_154-계림_154_2,0.000123,0.001122,0.000909,0.0,0.0,0.0,0.0,450,495,562,0.79,1
40147,40219,1,154osm_동해_154-북평_154_1,9.8e-05,0.000895,0.000724,0.0,0.0,0.0,0.0,450,495,562,0.63,1
40112,40179,1,154osm_신양산_154-기장_154_1,9.8e-05,0.000895,0.000724,0.0,0.0,0.0,0.0,450,495,562,0.63,1
40112,40179,2,154osm_신양산_154-기장_154_2,9.8e-05,0.000895,0.000724,0.0,0.0,0.0,0.0,450,495,562,0.63,1
40627,40644,1,154osm_서원주_154-원주_154_1,0.000197,0.001789,0.001449,0.0,0.0,0.0,0.0,450,495,562,1.26,1
40627,40644,2,154osm_서원주_154-원주_154_2,0.000197,0.001789,0.001449,0.0,0.0,0.0,0.0,450,495,562,1.26,1
40627,40644,3,154osm_서원주_154-원주_154_3,0.000197,0.001789,0.001449,0.0,0.0,0.0,0.0,450,495,562,1.26,1
40627,40644,4,154osm_서원주_154-원주_154_4,0.000197,0.001789,0.001449,0.0,0.0,0.0,0.0,450,495,562,1.26,1
40197,40323,1,154osm_반월_154-안산_154_1,0.000115,0.001051,0.000851,0.0,0.0,0.0,0.0,450,495,562,0.74,1
40197,40323,2,154osm_반월_154-안산_154_2,0.000115,0.001051,0.000851,0.0,0.0,0.0,0.0,450,495,562,0.74,1
40154,40390,1,154osm_신덕은_154-월롱_154_1,0.000125,0.001136,0.00092,0.0,0.0,0.0,0.0,450,495,562,0.8,1
40154,40390,2,154osm_신덕은_154-월롱_154_2,0.000125,0.001136,0.00092,0.0,0.0,0.0,0.0,450,495,562,0.8,1
40535,40538,1,154osm_남구미_154-광평_154_1,0.000134,0.001221,0.000989,0.0,0.0,0.0,0.0,450,495,562,0.86,1
40535,40538,2,154osm_남구미_154-광평_154_2,0.000134,0.001221,0.000989,0.0,0.0,0.0,0.0,450,495,562,0.86,1
40117,40801,1,154osm_장유_154-신김해_154_1,0.000148,0.001349,0.001092,0.0,0.0,0.0,0.0,450,495,562,0.95,1
40117,40801,2,154osm_장유_154-신김해_154_2,0.000148,0.001349,0.001092,0.0,0.0,0.0,0.0,450,495,562,0.95,1
40195,40197,1,154osm_시화_154-반월_154_1,0.000153,0.001392,0.001127,0.0,0.0,0.0,0.0,450,495,562,0.98,1
40195,40197,2,154osm_시화_154-반월_154_2,0.000153,0.001392,0.001127,0.0,0.0,0.0,0.0,450,495,562,0.98,1
40030,40333,1,154osm_석촌_154-잠실_154_1,0.000108,0.00098,0.000793,0.0,0.0,0.0,0.0,450,495,562,0.69,1
40017,40715,1,154osm_봉천_154-사당_154_1,0.000223,0.002031,0.001644,0.0,0.0,0.0,0.0,450,495,562,1.43,1
40017,40715,2,154osm_봉천_154-사당_154_2,0.000223,0.002031,0.001644,0.0,0.0,0.0,0.0,450,495,562,1.43,1
40017,40715,3,154osm_봉천_154-사당_154_3,0.000223,0.002031,0.001644,0.0,0.0,0.0,0.0,450,495,562,1.43,1
40057,40143,1,154osm_신포항_154-대송_154_1,0.000133,0.001207,0.000977,0.0,0.0,0.0,0.0,450,495,562,0.85,1
40057,40143,2,154osm_신포항_154-대송_154_2,0.000133,0.001207,0.000977,0.0,0.0,0.0,0.0,450,495,562,0.85,1
40709,40749,1,154osm_수서_154-개포_154_1,0.000222,0.002016,0.001633,0.0,0.0,0.0,0.0,450,495,562,1.42,1
40709,40749,2,154osm_수서_154-개포_154_2,0.000222,0.002016,0.001633,0.0,0.0,0.0,0.0,450,495,562,1.42,1
40316,40321,1,154osm_성포_154-일동_154_1,0.000225,0.002045,0.001656,0.0,0.0,0.0,0.0,450,495,562,1.44,1
40153,40358,1,154osm_신파주_154-파주T1_154_1,0.000112,0.001022,0.000828,0.0,0.0,0.0,0.0,450,495,562,0.72,1
40153,40358,2,154osm_신파주_154-파주T1_154_2,0.000112,0.001022,0.000828,0.0,0.0,0.0,0.0,450,495,562,0.72,1
40333,40709,1,154osm_잠실_154-수서_154_1,0.000165,0.001505,0.001219,0.0,0.0,0.0,0.0,450,495,562,1.06,1
40333,40709,2,154osm_잠실_154-수서_154_2,0.000165,0.001505,0.001219,0.0,0.0,0.0,0.0,450,495,562,1.06,1
40622,40623,1,154osm_횡계_154-올림픽_154_1,0.000388,0.003536,0.002864,0.0,0.0,0.0,0.0,450,495,562,2.49,1
40622,40623,2,154osm_횡계_154-올림픽_154_2,0.000388,0.003536,0.002864,0.0,0.0,0.0,0.0,450,495,562,2.49,1
40634,40641,1,154osm_내초_154-소룡_154_1,0.000123,0.001122,0.000909,0.0,0.0,0.0,0.0,450,495,562,0.79,1
40168,40544,1,154osm_유가_154-구지_154_1,0.000192,0.001747,0.001414,0.0,0.0,0.0,0.0,450,495,562,1.23,1
40168,40544,2,154osm_유가_154-구지_154_2,0.000192,0.001747,0.001414,0.0,0.0,0.0,0.0,450,495,562,1.23,1
40168,40544,3,154osm_유가_154-구지_154_3,0.000192,0.001747,0.001414,0.0,0.0,0.0,0.0,450,495,562,1.23,1
40168,40544,4,154osm_유가_154-구지_154_4,0.000192,0.001747,0.001414,0.0,0.0,0.0,0.0,450,495,562,1.23,1
40416,40471,1,154osm_송우_154-옥정_154_1,0.000168,0.001534,0.001242,0.0,0.0,0.0,0.0,450,495,562,1.08,1
40416,40471,2,154osm_송우_154-옥정_154_2,0.000168,0.001534,0.001242,0.0,0.0,0.0,0.0,450,495,562,1.08,1
40035,40331,1,154osm_돈암_154-미아_154_1,0.000136,0.001235,0.001,0.0,0.0,0.0,0.0,450,495,562,0.87,1
40035,40331,2,154osm_돈암_154-미아_154_2,0.000136,0.001235,0.001,0.0,0.0,0.0,0.0,450,495,562,0.87,1
40139,40546,1,154osm_영일_154-포항_154_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40139,40546,2,154osm_영일_154-포항_154_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40139,40546,3,154osm_영일_154-포항_154_3,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40139,40546,4,154osm_영일_154-포항_154_4,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40359,40379,1,154osm_신김포_154-김포T1_154_1,0.000307,0.002797,0.002265,0.0,0.0,0.0,0.0,450,495,562,1.97,1
40359,40379,2,154osm_신김포_154-김포T1_154_2,0.000307,0.002797,0.002265,0.0,0.0,0.0,0.0,450,495,562,1.97,1
40359,40379,3,154osm_신김포_154-김포T1_154_3,0.000307,0.002797,0.002265,0.0,0.0,0.0,0.0,450,495,562,1.97,1
40359,40379,4,154osm_신김포_154-김포T1_154_4,0.000307,0.002797,0.002265,0.0,0.0,0.0,0.0,450,495,562,1.97,1
40645,40647,1,154osm_이원_154-한국철도공사동해변전사업소_154_1,0.000151,0.001377,0.001115,0.0,0.0,0.0,0.0,450,495,562,0.97,1
40020,40308,1,154osm_등촌_154-상암_154_1,0.000281,0.002556,0.00207,0.0,0.0,0.0,0.0,450,495,562,1.8,1
40020,40308,2,154osm_등촌_154-상암_154_2,0.000281,0.002556,0.00207,0.0,0.0,0.0,0.0,450,495,562,1.8,1
40657,40658,1,154osm_북전주_154-봉동_154_1,0.000186,0.00169,0.001368,0.0,0.0,0.0,0.0,450,495,562,1.19,1
40657,40658,2,154osm_북전주_154-봉동_154_2,0.000186,0.00169,0.001368,0.0,0.0,0.0,0.0,450,495,562,1.19,1
40185,40288,1,154osm_울산T2_154-성암_154_1,0.000192,0.001747,0.001414,0.0,0.0,0.0,0.0,450,495,562,1.23,1
40243,40244,1,154osm_신녹산_154-미음_154_1,0.000186,0.00169,0.001368,0.0,0.0,0.0,0.0,450,495,562,1.19,1
40186,40402,1,154osm_북울산_154-태화_154_1,0.000209,0.001903,0.001541,0.0,0.0,0.0,0.0,450,495,562,1.34,1
40186,40402,2,154osm_북울산_154-태화_154_2,0.000209,0.001903,0.001541,0.0,0.0,0.0,0.0,450,495,562,1.34,1
40186,40402,3,154osm_북울산_154-태화_154_3,0.000209,0.001903,0.001541,0.0,0.0,0.0,0.0,450,495,562,1.34,1
40186,40402,4,154osm_북울산_154-태화_154_4,0.000209,0.001903,0.001541,0.0,0.0,0.0,0.0,450,495,562,1.34,1
40402,40682,1,154osm_태화_154-옥동_154_1,0.000192,0.001747,0.001414,0.0,0.0,0.0,0.0,450,495,562,1.23,1
40077,40570,1,154osm_봉덕_154-두류_154_1,0.000248,0.002258,0.001829,0.0,0.0,0.0,0.0,450,495,562,1.59,1
40077,40570,2,154osm_봉덕_154-두류_154_2,0.000248,0.002258,0.001829,0.0,0.0,0.0,0.0,450,495,562,1.59,1
40021,40302,1,154osm_순화_154-동빙고_154_1,0.00037,0.003365,0.002726,0.0,0.0,0.0,0.0,450,495,562,2.37,1
40235,40723,1,154osm_나주_154-나주T1_154_1,0.000371,0.00338,0.002737,0.0,0.0,0.0,0.0,450,495,562,2.38,1
40584,40614,1,154osm_관교_154-남동_154_1,0.000242,0.002201,0.001783,0.0,0.0,0.0,0.0,450,495,562,1.55,1
40584,40614,2,154osm_관교_154-남동_154_2,0.000242,0.002201,0.001783,0.0,0.0,0.0,0.0,450,495,562,1.55,1
40031,40052,1,154osm_신당_154-한남_154_1,0.000385,0.003507,0.002841,0.0,0.0,0.0,0.0,450,495,562,2.47,1
40031,40052,2,154osm_신당_154-한남_154_2,0.000385,0.003507,0.002841,0.0,0.0,0.0,0.0,450,495,562,2.47,1
40533,40537,1,154osm_어모_154-김천_154_1,0.00025,0.002272,0.00184,0.0,0.0,0.0,0.0,450,495,562,1.6,1
40533,40537,2,154osm_어모_154-김천_154_2,0.00025,0.002272,0.00184,0.0,0.0,0.0,0.0,450,495,562,1.6,1
40002,40746,1,154osm_화양_154-광장_154_1,0.000228,0.002073,0.001679,0.0,0.0,0.0,0.0,450,495,562,1.46,1
40002,40746,2,154osm_화양_154-광장_154_2,0.000228,0.002073,0.001679,0.0,0.0,0.0,0.0,450,495,562,1.46,1
40157,40483,1,154osm_서수원_154-율전_154_1,0.000231,0.002102,0.001702,0.0,0.0,0.0,0.0,450,495,562,1.48,1
40157,40483,2,154osm_서수원_154-율전_154_2,0.000231,0.002102,0.001702,0.0,0.0,0.0,0.0,450,495,562,1.48,1
40261,40284,1,154osm_산본_154-안양_154_1,0.000218,0.001988,0.00161,0.0,0.0,0.0,0.0,450,495,562,1.4,1
40261,40284,2,154osm_산본_154-안양_154_2,0.000218,0.001988,0.00161,0.0,0.0,0.0,0.0,450,495,562,1.4,1
40501,40524,1,154osm_진해_154-천선_154_1,0.000282,0.00257,0.002082,0.0,0.0,0.0,0.0,450,495,562,1.81,1
40501,40524,2,154osm_진해_154-천선_154_2,0.000282,0.00257,0.002082,0.0,0.0,0.0,0.0,450,495,562,1.81,1
40090,40159,1,154osm_신광명_154-안산T1_154_1,0.000328,0.002982,0.002415,0.0,0.0,0.0,0.0,450,495,562,2.1,1
40090,40159,2,154osm_신광명_154-안산T1_154_2,0.000328,0.002982,0.002415,0.0,0.0,0.0,0.0,450,495,562,2.1,1
40288,40686,1,154osm_성암_154-처용_154_1,0.000254,0.002315,0.001874,0.0,0.0,0.0,0.0,450,495,562,1.63,1
40288,40686,2,154osm_성암_154-처용_154_2,0.000254,0.002315,0.001874,0.0,0.0,0.0,0.0,450,495,562,1.63,1
40655,40656,1,154osm_영등_154-팔봉_154_1,0.00025,0.002272,0.00184,0.0,0.0,0.0,0.0,450,495,562,1.6,1
40655,40656,2,154osm_영등_154-팔봉_154_2,0.00025,0.002272,0.00184,0.0,0.0,0.0,0.0,450,495,562,1.6,1
40655,40656,3,154osm_영등_154-팔봉_154_3,0.00025,0.002272,0.00184,0.0,0.0,0.0,0.0,450,495,562,1.6,1
40655,40656,4,154osm_영등_154-팔봉_154_4,0.00025,0.002272,0.00184,0.0,0.0,0.0,0.0,450,495,562,1.6,1
40130,40150,1,154osm_미금_154-남양주T1_154_1,0.000267,0.002428,0.001966,0.0,0.0,0.0,0.0,450,495,562,1.71,1
40130,40150,2,154osm_미금_154-남양주T1_154_2,0.000267,0.002428,0.001966,0.0,0.0,0.0,0.0,450,495,562,1.71,1
40525,40551,1,154osm_청통_154-와촌_154_1,0.000289,0.002627,0.002128,0.0,0.0,0.0,0.0,450,495,562,1.85,1
40525,40551,2,154osm_청통_154-와촌_154_2,0.000289,0.002627,0.002128,0.0,0.0,0.0,0.0,450,495,562,1.85,1
40129,40311,1,154osm_동서울_154-위례_154_1,0.00022,0.002002,0.001621,0.0,0.0,0.0,0.0,450,495,562,1.41,1
40129,40311,2,154osm_동서울_154-위례_154_2,0.00022,0.002002,0.001621,0.0,0.0,0.0,0.0,450,495,562,1.41,1
40010,40748,1,154osm_도곡_154-염곡_154_1,0.000218,0.001988,0.00161,0.0,0.0,0.0,0.0,450,495,562,1.4,1
40010,40748,2,154osm_도곡_154-염곡_154_2,0.000218,0.001988,0.00161,0.0,0.0,0.0,0.0,450,495,562,1.4,1
40348,40563,1,154osm_선산_154-산동_154_1,0.000343,0.003124,0.00253,0.0,0.0,0.0,0.0,450,495,562,2.2,1
40348,40563,2,154osm_선산_154-산동_154_2,0.000343,0.003124,0.00253,0.0,0.0,0.0,0.0,450,495,562,2.2,1
40348,40563,3,154osm_선산_154-산동_154_3,0.000343,0.003124,0.00253,0.0,0.0,0.0,0.0,450,495,562,2.2,1
40348,40563,4,154osm_선산_154-산동_154_4,0.000343,0.003124,0.00253,0.0,0.0,0.0,0.0,450,495,562,2.2,1
40002,40028,1,154osm_화양_154-상봉_154_1,0.000349,0.003181,0.002576,0.0,0.0,0.0,0.0,450,495,562,2.24,1
40002,40028,2,154osm_화양_154-상봉_154_2,0.000349,0.003181,0.002576,0.0,0.0,0.0,0.0,450,495,562,2.24,1
40078,40732,1,154osm_노포_154-구서_154_1,0.000303,0.002755,0.002231,0.0,0.0,0.0,0.0,450,495,562,1.94,1
40078,40732,2,154osm_노포_154-구서_154_2,0.000303,0.002755,0.002231,0.0,0.0,0.0,0.0,450,495,562,1.94,1
40382,40390,1,154osm_문산_154-월롱_154_1,0.000342,0.00311,0.002518,0.0,0.0,0.0,0.0,450,495,562,2.19,1
40382,40390,2,154osm_문산_154-월롱_154_2,0.000342,0.00311,0.002518,0.0,0.0,0.0,0.0,450,495,562,2.19,1
40382,40390,3,154osm_문산_154-월롱_154_3,0.000342,0.00311,0.002518,0.0,0.0,0.0,0.0,450,495,562,2.19,1
40382,40390,4,154osm_문산_154-월롱_154_4,0.000342,0.00311,0.002518,0.0,0.0,0.0,0.0,450,495,562,2.19,1
40519,40523,1,154osm_초동_154-수산_154_1,0.00031,0.002826,0.002288,0.0,0.0,0.0,0.0,450,495,562,1.99,1
40519,40523,2,154osm_초동_154-수산_154_2,0.00031,0.002826,0.002288,0.0,0.0,0.0,0.0,450,495,562,1.99,1
40011,40715,1,154osm_교대_154-사당_154_1,0.000314,0.002854,0.002311,0.0,0.0,0.0,0.0,450,495,562,2.01,1
40011,40715,2,154osm_교대_154-사당_154_2,0.000314,0.002854,0.002311,0.0,0.0,0.0,0.0,450,495,562,2.01,1
40569,40570,1,154osm_상인_154-두류_154_1,0.000337,0.003067,0.002484,0.0,0.0,0.0,0.0,450,495,562,2.16,1
40569,40570,2,154osm_상인_154-두류_154_2,0.000337,0.003067,0.002484,0.0,0.0,0.0,0.0,450,495,562,2.16,1
40261,40339,1,154osm_산본_154-남군포_154_1,0.000329,0.002996,0.002426,0.0,0.0,0.0,0.0,450,495,562,2.11,1
40261,40339,2,154osm_산본_154-남군포_154_2,0.000329,0.002996,0.002426,0.0,0.0,0.0,0.0,450,495,562,2.11,1
40528,40787,1,154osm_북포항_154-서포항_154_1,0.000346,0.003152,0.002553,0.0,0.0,0.0,0.0,450,495,562,2.22,1
40528,40787,2,154osm_북포항_154-서포항_154_2,0.000346,0.003152,0.002553,0.0,0.0,0.0,0.0,450,495,562,2.22,1
40528,40787,3,154osm_북포항_154-서포항_154_3,0.000346,0.003152,0.002553,0.0,0.0,0.0,0.0,450,495,562,2.22,1
40528,40787,4,154osm_북포항_154-서포항_154_4,0.000346,0.003152,0.002553,0.0,0.0,0.0,0.0,450,495,562,2.22,1
40286,40292,1,154osm_한국발전기술_154-여천_154_1,0.000339,0.003081,0.002495,0.0,0.0,0.0,0.0,450,495,562,2.17,1
40286,40292,2,154osm_한국발전기술_154-여천_154_2,0.000339,0.003081,0.002495,0.0,0.0,0.0,0.0,450,495,562,2.17,1
40330,40782,1,154osm_신장_154-남양주T3_154_1,0.000293,0.00267,0.002162,0.0,0.0,0.0,0.0,450,495,562,1.88,1
40330,40782,2,154osm_신장_154-남양주T3_154_2,0.000293,0.00267,0.002162,0.0,0.0,0.0,0.0,450,495,562,1.88,1
40294,40358,1,154osm_송포_154-파주T1_154_1,0.000262,0.002386,0.001932,0.0,0.0,0.0,0.0,450,495,562,1.68,1
40294,40358,2,154osm_송포_154-파주T1_154_2,0.000262,0.002386,0.001932,0.0,0.0,0.0,0.0,450,495,562,1.68,1
40782,40797,1,154osm_남양주T3_154-성남T5_154_1,0.000314,0.002854,0.002311,0.0,0.0,0.0,0.0,450,495,562,2.01,1
40782,40797,2,154osm_남양주T3_154-성남T5_154_2,0.000314,0.002854,0.002311,0.0,0.0,0.0,0.0,450,495,562,2.01,1
40171,40542,1,154osm_달성_154-성서_154_1,0.000296,0.002698,0.002185,0.0,0.0,0.0,0.0,450,495,562,1.9,1
40171,40542,2,154osm_달성_154-성서_154_2,0.000296,0.002698,0.002185,0.0,0.0,0.0,0.0,450,495,562,1.9,1
40306,40480,1,154osm_동탄_154-기흥_154_1,0.000445,0.004047,0.003278,0.0,0.0,0.0,0.0,450,495,562,2.85,1
40306,40480,2,154osm_동탄_154-기흥_154_2,0.000445,0.004047,0.003278,0.0,0.0,0.0,0.0,450,495,562,2.85,1
40128,40246,1,154osm_성현_154-야탑_154_1,0.000351,0.003195,0.002587,0.0,0.0,0.0,0.0,450,495,562,2.25,1
40128,40246,2,154osm_성현_154-야탑_154_2,0.000351,0.003195,0.002587,0.0,0.0,0.0,0.0,450,495,562,2.25,1
40128,40246,3,154osm_성현_154-야탑_154_3,0.000351,0.003195,0.002587,0.0,0.0,0.0,0.0,450,495,562,2.25,1
40128,40246,4,154osm_성현_154-야탑_154_4,0.000351,0.003195,0.002587,0.0,0.0,0.0,0.0,450,495,562,2.25,1
40160,40794,1,154osm_덕진_154-세종T2_154_1,0.000362,0.003294,0.002668,0.0,0.0,0.0,0.0,450,495,562,2.32,1
40160,40794,2,154osm_덕진_154-세종T2_154_2,0.000362,0.003294,0.002668,0.0,0.0,0.0,0.0,450,495,562,2.32,1
40153,40320,1,154osm_신파주_154-문발_154_1,0.000459,0.004175,0.003381,0.0,0.0,0.0,0.0,450,495,562,2.94,1
40153,40320,2,154osm_신파주_154-문발_154_2,0.000459,0.004175,0.003381,0.0,0.0,0.0,0.0,450,495,562,2.94,1
40528,40529,1,154osm_북포항_154-남포항_154_1,0.000359,0.003266,0.002645,0.0,0.0,0.0,0.0,450,495,562,2.3,1
40528,40529,2,154osm_북포항_154-남포항_154_2,0.000359,0.003266,0.002645,0.0,0.0,0.0,0.0,450,495,562,2.3,1
40528,40529,3,154osm_북포항_154-남포항_154_3,0.000359,0.003266,0.002645,0.0,0.0,0.0,0.0,450,495,562,2.3,1
40528,40529,4,154osm_북포항_154-남포항_154_4,0.000359,0.003266,0.002645,0.0,0.0,0.0,0.0,450,495,562,2.3,1
40244,40788,1,154osm_미음_154-지사_154_1,0.000409,0.00372,0.003013,0.0,0.0,0.0,0.0,450,495,562,2.62,1
40721,40800,1,154osm_창원T1_154-창원_154_1,0.00034,0.003096,0.002507,0.0,0.0,0.0,0.0,450,495,562,2.18,1
40721,40800,2,154osm_창원T1_154-창원_154_2,0.00034,0.003096,0.002507,0.0,0.0,0.0,0.0,450,495,562,2.18,1
40098,40549,1,154osm_신경산_154-진량_154_1,0.000363,0.003309,0.00268,0.0,0.0,0.0,0.0,450,495,562,2.33,1
40098,40549,2,154osm_신경산_154-진량_154_2,0.000363,0.003309,0.00268,0.0,0.0,0.0,0.0,450,495,562,2.33,1
40059,40060,1,154osm_울산_154-신울산_154_1,0.000384,0.003493,0.002829,0.0,0.0,0.0,0.0,450,495,562,2.46,1
40059,40060,2,154osm_울산_154-신울산_154_2,0.000384,0.003493,0.002829,0.0,0.0,0.0,0.0,450,495,562,2.46,1
40106,40599,1,154osm_신광주_154-일곡_154_1,0.000348,0.003167,0.002564,0.0,0.0,0.0,0.0,450,495,562,2.23,1
40106,40599,2,154osm_신광주_154-일곡_154_2,0.000348,0.003167,0.002564,0.0,0.0,0.0,0.0,450,495,562,2.23,1
40106,40599,3,154osm_신광주_154-일곡_154_3,0.000348,0.003167,0.002564,0.0,0.0,0.0,0.0,450,495,562,2.23,1
40106,40599,4,154osm_신광주_154-일곡_154_4,0.000348,0.003167,0.002564,0.0,0.0,0.0,0.0,450,495,562,2.23,1
40029,40760,1,154osm_중계_154-신내_154_1,0.000318,0.002897,0.002346,0.0,0.0,0.0,0.0,450,495,562,2.04,1
40029,40760,2,154osm_중계_154-신내_154_2,0.000318,0.002897,0.002346,0.0,0.0,0.0,0.0,450,495,562,2.04,1
40325,40392,1,154osm_이의_154-신봉_154_1,0.000378,0.003436,0.002783,0.0,0.0,0.0,0.0,450,495,562,2.42,1
40325,40392,2,154osm_이의_154-신봉_154_2,0.000378,0.003436,0.002783,0.0,0.0,0.0,0.0,450,495,562,2.42,1
40325,40392,3,154osm_이의_154-신봉_154_3,0.000378,0.003436,0.002783,0.0,0.0,0.0,0.0,450,495,562,2.42,1
40325,40392,4,154osm_이의_154-신봉_154_4,0.000378,0.003436,0.002783,0.0,0.0,0.0,0.0,450,495,562,2.42,1
40252,40759,1,154osm_은평_154-현저_154_1,0.000331,0.00301,0.002438,0.0,0.0,0.0,0.0,450,495,562,2.12,1
40252,40759,2,154osm_은평_154-현저_154_2,0.000331,0.00301,0.002438,0.0,0.0,0.0,0.0,450,495,562,2.12,1
40101,40552,1,154osm_서대구_154-왜관_154_1,0.00037,0.003365,0.002726,0.0,0.0,0.0,0.0,450,495,562,2.37,1
40101,40552,2,154osm_서대구_154-왜관_154_2,0.00037,0.003365,0.002726,0.0,0.0,0.0,0.0,450,495,562,2.37,1
40101,40552,3,154osm_서대구_154-왜관_154_3,0.00037,0.003365,0.002726,0.0,0.0,0.0,0.0,450,495,562,2.37,1
40101,40552,4,154osm_서대구_154-왜관_154_4,0.00037,0.003365,0.002726,0.0,0.0,0.0,0.0,450,495,562,2.37,1
40534,40537,1,154osm_농소_154-김천_154_1,0.000382,0.003479,0.002818,0.0,0.0,0.0,0.0,450,495,562,2.45,1
40534,40537,2,154osm_농소_154-김천_154_2,0.000382,0.003479,0.002818,0.0,0.0,0.0,0.0,450,495,562,2.45,1
40197,40777,1,154osm_반월_154-북시화_154_1,0.000373,0.003394,0.002749,0.0,0.0,0.0,0.0,450,495,562,2.39,1
40197,40777,2,154osm_반월_154-북시화_154_2,0.000373,0.003394,0.002749,0.0,0.0,0.0,0.0,450,495,562,2.39,1
40073,40135,1,154osm_오창_154-국사_154_1,0.000384,0.003493,0.002829,0.0,0.0,0.0,0.0,450,495,562,2.46,1
40073,40135,2,154osm_오창_154-국사_154_2,0.000384,0.003493,0.002829,0.0,0.0,0.0,0.0,450,495,562,2.46,1
40108,40635,1,154osm_전주T2_154-남전주_154_1,0.00046,0.004189,0.003393,0.0,0.0,0.0,0.0,450,495,562,2.95,1
40108,40635,2,154osm_전주T2_154-남전주_154_2,0.00046,0.004189,0.003393,0.0,0.0,0.0,0.0,450,495,562,2.95,1
40108,40635,3,154osm_전주T2_154-남전주_154_3,0.00046,0.004189,0.003393,0.0,0.0,0.0,0.0,450,495,562,2.95,1
40108,40635,4,154osm_전주T2_154-남전주_154_4,0.00046,0.004189,0.003393,0.0,0.0,0.0,0.0,450,495,562,2.95,1
40193,40259,1,154osm_추팔_154-둔포_154_1,0.000398,0.003621,0.002932,0.0,0.0,0.0,0.0,450,495,562,2.55,1
40193,40259,2,154osm_추팔_154-둔포_154_2,0.000398,0.003621,0.002932,0.0,0.0,0.0,0.0,450,495,562,2.55,1
40598,40601,1,154osm_충장_154-계림_154_1,0.000406,0.003692,0.00299,0.0,0.0,0.0,0.0,450,495,562,2.6,1
40598,40601,2,154osm_충장_154-계림_154_2,0.000406,0.003692,0.00299,0.0,0.0,0.0,0.0,450,495,562,2.6,1
40119,40157,1,154osm_서서울_154-서수원_154_1,0.000392,0.003564,0.002886,0.0,0.0,0.0,0.0,450,495,562,2.51,1
40119,40157,2,154osm_서서울_154-서수원_154_2,0.000392,0.003564,0.002886,0.0,0.0,0.0,0.0,450,495,562,2.51,1
40119,40322,1,154osm_서서울_154-신안산_154_1,0.000385,0.003507,0.002841,0.0,0.0,0.0,0.0,450,495,562,2.47,1
40245,40508,1,154osm_삼정_154-신월_154_1,0.000407,0.003706,0.003001,0.0,0.0,0.0,0.0,450,495,562,2.61,1
40245,40508,2,154osm_삼정_154-신월_154_2,0.000407,0.003706,0.003001,0.0,0.0,0.0,0.0,450,495,562,2.61,1
40331,40762,1,154osm_미아_154-쌍문_154_1,0.000457,0.004161,0.00337,0.0,0.0,0.0,0.0,450,495,562,2.93,1
40331,40762,2,154osm_미아_154-쌍문_154_2,0.000457,0.004161,0.00337,0.0,0.0,0.0,0.0,450,495,562,2.93,1
40505,40774,1,154osm_동읍_154-의창_154_1,0.000474,0.004317,0.003496,0.0,0.0,0.0,0.0,450,495,562,3.04,1
40181,40254,1,154osm_서울T1_154-원흥_154_1,0.000468,0.00426,0.00345,0.0,0.0,0.0,0.0,450,495,562,3.0,1
40181,40254,2,154osm_서울T1_154-원흥_154_2,0.000468,0.00426,0.00345,0.0,0.0,0.0,0.0,450,495,562,3.0,1
40371,40377,1,154osm_동진주_154-개양_154_1,0.000558,0.005084,0.004117,0.0,0.0,0.0,0.0,450,495,562,3.58,1
40430,40712,1,154osm_조암_154-수원T2_154_1,0.000454,0.004132,0.003347,0.0,0.0,0.0,0.0,450,495,562,2.91,1
40430,40712,2,154osm_조암_154-수원T2_154_2,0.000454,0.004132,0.003347,0.0,0.0,0.0,0.0,450,495,562,2.91,1
40430,40712,3,154osm_조암_154-수원T2_154_3,0.000454,0.004132,0.003347,0.0,0.0,0.0,0.0,450,495,562,2.91,1
40430,40712,4,154osm_조암_154-수원T2_154_4,0.000454,0.004132,0.003347,0.0,0.0,0.0,0.0,450,495,562,2.91,1
40072,40306,1,154osm_신용인_154-동탄_154_1,0.000429,0.003905,0.003162,0.0,0.0,0.0,0.0,450,495,562,2.75,1
40072,40306,2,154osm_신용인_154-동탄_154_2,0.000429,0.003905,0.003162,0.0,0.0,0.0,0.0,450,495,562,2.75,1
40160,40162,1,154osm_덕진_154-대덕_154_1,0.000446,0.004061,0.003289,0.0,0.0,0.0,0.0,450,495,562,2.86,1
40160,40162,2,154osm_덕진_154-대덕_154_2,0.000446,0.004061,0.003289,0.0,0.0,0.0,0.0,450,495,562,2.86,1
40153,40156,1,154osm_신파주_154-금촌_154_1,0.000451,0.004104,0.003324,0.0,0.0,0.0,0.0,450,495,562,2.89,1
40153,40156,2,154osm_신파주_154-금촌_154_2,0.000451,0.004104,0.003324,0.0,0.0,0.0,0.0,450,495,562,2.89,1
40060,40682,1,154osm_신울산_154-옥동_154_1,0.000507,0.004615,0.003737,0.0,0.0,0.0,0.0,450,495,562,3.25,1
40236,40413,1,154osm_계양2_154-김포_154_1,0.000424,0.003862,0.003128,0.0,0.0,0.0,0.0,450,495,562,2.72,1
40236,40413,2,154osm_계양2_154-김포_154_2,0.000424,0.003862,0.003128,0.0,0.0,0.0,0.0,450,495,562,2.72,1
40442,40778,1,154osm_원곡_154-북안산_154_1,0.00049,0.004459,0.003611,0.0,0.0,0.0,0.0,450,495,562,3.14,1
40442,40778,2,154osm_원곡_154-북안산_154_2,0.00049,0.004459,0.003611,0.0,0.0,0.0,0.0,450,495,562,3.14,1
40188,40772,1,154osm_방어진_154-울산T10_154_1,0.000435,0.003962,0.003208,0.0,0.0,0.0,0.0,450,495,562,2.79,1
40188,40772,2,154osm_방어진_154-울산T10_154_2,0.000435,0.003962,0.003208,0.0,0.0,0.0,0.0,450,495,562,2.79,1
40188,40772,3,154osm_방어진_154-울산T10_154_3,0.000435,0.003962,0.003208,0.0,0.0,0.0,0.0,450,495,562,2.79,1
40504,40524,1,154osm_안민_154-천선_154_1,0.00047,0.004274,0.003461,0.0,0.0,0.0,0.0,450,495,562,3.01,1
40504,40524,2,154osm_안민_154-천선_154_2,0.00047,0.004274,0.003461,0.0,0.0,0.0,0.0,450,495,562,3.01,1
40504,40524,3,154osm_안민_154-천선_154_3,0.00047,0.004274,0.003461,0.0,0.0,0.0,0.0,450,495,562,3.01,1
40504,40524,4,154osm_안민_154-천선_154_4,0.00047,0.004274,0.003461,0.0,0.0,0.0,0.0,450,495,562,3.01,1
40040,40762,1,154osm_방학_154-쌍문_154_1,0.000482,0.004388,0.003553,0.0,0.0,0.0,0.0,450,495,562,3.09,1
40040,40762,2,154osm_방학_154-쌍문_154_2,0.000482,0.004388,0.003553,0.0,0.0,0.0,0.0,450,495,562,3.09,1
40294,40461,1,154osm_송포_154-일산_154_1,0.000583,0.005311,0.004301,0.0,0.0,0.0,0.0,450,495,562,3.74,1
40294,40461,2,154osm_송포_154-일산_154_2,0.000583,0.005311,0.004301,0.0,0.0,0.0,0.0,450,495,562,3.74,1
40131,40387,1,154osm_양주_154-불광_154_1,0.000471,0.004288,0.003473,0.0,0.0,0.0,0.0,450,495,562,3.02,1
40131,40387,2,154osm_양주_154-불광_154_2,0.000471,0.004288,0.003473,0.0,0.0,0.0,0.0,450,495,562,3.02,1
40131,40387,3,154osm_양주_154-불광_154_3,0.000471,0.004288,0.003473,0.0,0.0,0.0,0.0,450,495,562,3.02,1
40131,40387,4,154osm_양주_154-불광_154_4,0.000471,0.004288,0.003473,0.0,0.0,0.0,0.0,450,495,562,3.02,1
40177,40789,1,154osm_양산_154-산막_154_1,0.00049,0.004459,0.003611,0.0,0.0,0.0,0.0,450,495,562,3.14,1
40177,40789,2,154osm_양산_154-산막_154_2,0.00049,0.004459,0.003611,0.0,0.0,0.0,0.0,450,495,562,3.14,1
40490,40491,1,154osm_이천_154-율현_154_1,0.000524,0.004771,0.003864,0.0,0.0,0.0,0.0,450,495,562,3.36,1
40490,40491,2,154osm_이천_154-율현_154_2,0.000524,0.004771,0.003864,0.0,0.0,0.0,0.0,450,495,562,3.36,1
40168,40539,1,154osm_유가_154-현풍_154_1,0.000549,0.004998,0.004048,0.0,0.0,0.0,0.0,450,495,562,3.52,1
40168,40539,2,154osm_유가_154-현풍_154_2,0.000549,0.004998,0.004048,0.0,0.0,0.0,0.0,450,495,562,3.52,1
40168,40539,3,154osm_유가_154-현풍_154_3,0.000549,0.004998,0.004048,0.0,0.0,0.0,0.0,450,495,562,3.52,1
40168,40539,4,154osm_유가_154-현풍_154_4,0.000549,0.004998,0.004048,0.0,0.0,0.0,0.0,450,495,562,3.52,1
40673,40675,1,154osm_제천_154-왕암_154_1,0.000523,0.004757,0.003853,0.0,0.0,0.0,0.0,450,495,562,3.35,1
40673,40675,2,154osm_제천_154-왕암_154_2,0.000523,0.004757,0.003853,0.0,0.0,0.0,0.0,450,495,562,3.35,1
40085,40204,1,154osm_범물_154-노변_154_1,0.000512,0.004658,0.003772,0.0,0.0,0.0,0.0,450,495,562,3.28,1
40170,40539,1,154osm_논공_154-현풍_154_1,0.000502,0.004572,0.003703,0.0,0.0,0.0,0.0,450,495,562,3.22,1
40170,40539,2,154osm_논공_154-현풍_154_2,0.000502,0.004572,0.003703,0.0,0.0,0.0,0.0,450,495,562,3.22,1
40043,40438,1,154osm_중동_154-고강_154_1,0.000516,0.0047,0.003806,0.0,0.0,0.0,0.0,450,495,562,3.31,1
40043,40438,2,154osm_중동_154-고강_154_2,0.000516,0.0047,0.003806,0.0,0.0,0.0,0.0,450,495,562,3.31,1
40578,40587,1,154osm_송현_154-부평T2_154_1,0.000585,0.005325,0.004313,0.0,0.0,0.0,0.0,450,495,562,3.75,1
40578,40587,2,154osm_송현_154-부평T2_154_2,0.000585,0.005325,0.004313,0.0,0.0,0.0,0.0,450,495,562,3.75,1
40659,40672,1,154osm_단양_154-제천T1_154_1,0.000601,0.005467,0.004428,0.0,0.0,0.0,0.0,450,495,562,3.85,1
40659,40672,2,154osm_단양_154-제천T1_154_2,0.000601,0.005467,0.004428,0.0,0.0,0.0,0.0,450,495,562,3.85,1
40198,40706,1,154osm_한샘_154-직산_154_1,0.000588,0.005353,0.004335,0.0,0.0,0.0,0.0,450,495,562,3.77,1
40198,40706,2,154osm_한샘_154-직산_154_2,0.000588,0.005353,0.004335,0.0,0.0,0.0,0.0,450,495,562,3.77,1
40198,40706,3,154osm_한샘_154-직산_154_3,0.000588,0.005353,0.004335,0.0,0.0,0.0,0.0,450,495,562,3.77,1
40198,40706,4,154osm_한샘_154-직산_154_4,0.000588,0.005353,0.004335,0.0,0.0,0.0,0.0,450,495,562,3.77,1
40251,40734,1,154osm_거제_154-거제T1_154_1,0.000573,0.005211,0.00422,0.0,0.0,0.0,0.0,450,495,562,3.67,1
40251,40734,2,154osm_거제_154-거제T1_154_2,0.000573,0.005211,0.00422,0.0,0.0,0.0,0.0,450,495,562,3.67,1
40251,40734,3,154osm_거제_154-거제T1_154_3,0.000573,0.005211,0.00422,0.0,0.0,0.0,0.0,450,495,562,3.67,1
40251,40734,4,154osm_거제_154-거제T1_154_4,0.000573,0.005211,0.00422,0.0,0.0,0.0,0.0,450,495,562,3.67,1
40260,40549,1,154osm_반야월_154-진량_154_1,0.000554,0.005041,0.004082,0.0,0.0,0.0,0.0,450,495,562,3.55,1
40260,40549,2,154osm_반야월_154-진량_154_2,0.000554,0.005041,0.004082,0.0,0.0,0.0,0.0,450,495,562,3.55,1
40260,40549,3,154osm_반야월_154-진량_154_3,0.000554,0.005041,0.004082,0.0,0.0,0.0,0.0,450,495,562,3.55,1
40260,40549,4,154osm_반야월_154-진량_154_4,0.000554,0.005041,0.004082,0.0,0.0,0.0,0.0,450,495,562,3.55,1
40139,40548,1,154osm_영일_154-왕신_154_1,0.000577,0.005254,0.004255,0.0,0.0,0.0,0.0,450,495,562,3.7,1
40139,40548,2,154osm_영일_154-왕신_154_2,0.000577,0.005254,0.004255,0.0,0.0,0.0,0.0,450,495,562,3.7,1
40090,40450,1,154osm_신광명_154-소래_154_1,0.000577,0.005254,0.004255,0.0,0.0,0.0,0.0,450,495,562,3.7,1
40090,40450,2,154osm_신광명_154-소래_154_2,0.000577,0.005254,0.004255,0.0,0.0,0.0,0.0,450,495,562,3.7,1
40061,40686,1,154osm_신온산_154-처용_154_1,0.000566,0.005155,0.004174,0.0,0.0,0.0,0.0,450,495,562,3.63,1
40061,40686,2,154osm_신온산_154-처용_154_2,0.000566,0.005155,0.004174,0.0,0.0,0.0,0.0,450,495,562,3.63,1
40061,40686,3,154osm_신온산_154-처용_154_3,0.000566,0.005155,0.004174,0.0,0.0,0.0,0.0,450,495,562,3.63,1
40061,40686,4,154osm_신온산_154-처용_154_4,0.000566,0.005155,0.004174,0.0,0.0,0.0,0.0,450,495,562,3.63,1
40303,40671,1,154osm_남음성_154-덕산_154_1,0.000593,0.005396,0.00437,0.0,0.0,0.0,0.0,450,495,562,3.8,1
40303,40671,2,154osm_남음성_154-덕산_154_2,0.000593,0.005396,0.00437,0.0,0.0,0.0,0.0,450,495,562,3.8,1
40049,40178,1,154osm_북부산_154-미남_154_1,0.000566,0.005155,0.004174,0.0,0.0,0.0,0.0,450,495,562,3.63,1
40049,40178,2,154osm_북부산_154-미남_154_2,0.000566,0.005155,0.004174,0.0,0.0,0.0,0.0,450,495,562,3.63,1
40503,40504,1,154osm_완암_154-안민_154_1,0.000604,0.005495,0.004451,0.0,0.0,0.0,0.0,450,495,562,3.87,1
40503,40504,2,154osm_완암_154-안민_154_2,0.000604,0.005495,0.004451,0.0,0.0,0.0,0.0,450,495,562,3.87,1
40503,40504,3,154osm_완암_154-안민_154_3,0.000604,0.005495,0.004451,0.0,0.0,0.0,0.0,450,495,562,3.87,1
40503,40504,4,154osm_완암_154-안민_154_4,0.000604,0.005495,0.004451,0.0,0.0,0.0,0.0,450,495,562,3.87,1
40430,40434,1,154osm_조암_154-구문천_154_1,0.000633,0.005765,0.004669,0.0,0.0,0.0,0.0,450,495,562,4.06,1
40430,40434,2,154osm_조암_154-구문천_154_2,0.000633,0.005765,0.004669,0.0,0.0,0.0,0.0,450,495,562,4.06,1
40234,40274,1,154osm_북항_154-목포_154_1,0.000646,0.005879,0.004761,0.0,0.0,0.0,0.0,450,495,562,4.14,1
40427,40428,1,154osm_향남_154-발안_154_1,0.000608,0.005538,0.004485,0.0,0.0,0.0,0.0,450,495,562,3.9,1
40427,40428,2,154osm_향남_154-발안_154_2,0.000608,0.005538,0.004485,0.0,0.0,0.0,0.0,450,495,562,3.9,1
40427,40428,3,154osm_향남_154-발안_154_3,0.000608,0.005538,0.004485,0.0,0.0,0.0,0.0,450,495,562,3.9,1
40427,40428,4,154osm_향남_154-발안_154_4,0.000608,0.005538,0.004485,0.0,0.0,0.0,0.0,450,495,562,3.9,1
40060,40288,1,154osm_신울산_154-성암_154_1,0.000668,0.006078,0.004922,0.0,0.0,0.0,0.0,450,495,562,4.28,1
40060,40288,2,154osm_신울산_154-성암_154_2,0.000668,0.006078,0.004922,0.0,0.0,0.0,0.0,450,495,562,4.28,1
40573,40591,1,154osm_검단_154-구암_154_1,0.000597,0.005439,0.004405,0.0,0.0,0.0,0.0,450,495,562,3.83,1
40573,40591,2,154osm_검단_154-구암_154_2,0.000597,0.005439,0.004405,0.0,0.0,0.0,0.0,450,495,562,3.83,1
40573,40591,3,154osm_검단_154-구암_154_3,0.000597,0.005439,0.004405,0.0,0.0,0.0,0.0,450,495,562,3.83,1
40573,40591,4,154osm_검단_154-구암_154_4,0.000597,0.005439,0.004405,0.0,0.0,0.0,0.0,450,495,562,3.83,1
40292,40595,1,154osm_여천_154-여수_154_1,0.000638,0.005808,0.004703,0.0,0.0,0.0,0.0,450,495,562,4.09,1
40292,40595,2,154osm_여천_154-여수_154_2,0.000638,0.005808,0.004703,0.0,0.0,0.0,0.0,450,495,562,4.09,1
40292,40595,3,154osm_여천_154-여수_154_3,0.000638,0.005808,0.004703,0.0,0.0,0.0,0.0,450,495,562,4.09,1
40292,40595,4,154osm_여천_154-여수_154_4,0.000638,0.005808,0.004703,0.0,0.0,0.0,0.0,450,495,562,4.09,1
40099,40170,1,154osm_고령_154-논공_154_1,0.000772,0.007029,0.005693,0.0,0.0,0.0,0.0,450,495,562,4.95,1
40099,40170,2,154osm_고령_154-논공_154_2,0.000772,0.007029,0.005693,0.0,0.0,0.0,0.0,450,495,562,4.95,1
40266,40308,1,154osm_능곡_154-상암_154_1,0.000711,0.006475,0.005244,0.0,0.0,0.0,0.0,450,495,562,4.56,1
40266,40308,2,154osm_능곡_154-상암_154_2,0.000711,0.006475,0.005244,0.0,0.0,0.0,0.0,450,495,562,4.56,1
40683,40687,1,154osm_반천_154-직동_154_1,0.000654,0.00595,0.004819,0.0,0.0,0.0,0.0,450,495,562,4.19,1
40683,40687,2,154osm_반천_154-직동_154_2,0.000654,0.00595,0.004819,0.0,0.0,0.0,0.0,450,495,562,4.19,1
40683,40687,3,154osm_반천_154-직동_154_3,0.000654,0.00595,0.004819,0.0,0.0,0.0,0.0,450,495,562,4.19,1
40683,40687,4,154osm_반천_154-직동_154_4,0.000654,0.00595,0.004819,0.0,0.0,0.0,0.0,450,495,562,4.19,1
40121,40707,1,154osm_신온양_154-석곡_154_1,0.000647,0.005893,0.004773,0.0,0.0,0.0,0.0,450,495,562,4.15,1
40121,40707,2,154osm_신온양_154-석곡_154_2,0.000647,0.005893,0.004773,0.0,0.0,0.0,0.0,450,495,562,4.15,1
40121,40707,3,154osm_신온양_154-석곡_154_3,0.000647,0.005893,0.004773,0.0,0.0,0.0,0.0,450,495,562,4.15,1
40121,40707,4,154osm_신온양_154-석곡_154_4,0.000647,0.005893,0.004773,0.0,0.0,0.0,0.0,450,495,562,4.15,1
40181,40387,1,154osm_서울T1_154-불광_154_1,0.000641,0.005836,0.004727,0.0,0.0,0.0,0.0,450,495,562,4.11,1
40181,40387,2,154osm_서울T1_154-불광_154_2,0.000641,0.005836,0.004727,0.0,0.0,0.0,0.0,450,495,562,4.11,1
40120,40712,1,154osm_화성_154-수원T2_154_1,0.000632,0.005751,0.004657,0.0,0.0,0.0,0.0,450,495,562,4.05,1
40120,40712,2,154osm_화성_154-수원T2_154_2,0.000632,0.005751,0.004657,0.0,0.0,0.0,0.0,450,495,562,4.05,1
40120,40712,3,154osm_화성_154-수원T2_154_3,0.000632,0.005751,0.004657,0.0,0.0,0.0,0.0,450,495,562,4.05,1
40120,40712,4,154osm_화성_154-수원T2_154_4,0.000632,0.005751,0.004657,0.0,0.0,0.0,0.0,450,495,562,4.05,1
40152,40257,1,154osm_도봉_154-상계_154_1,0.00061,0.005552,0.004497,0.0,0.0,0.0,0.0,450,495,562,3.91,1
40152,40257,2,154osm_도봉_154-상계_154_2,0.00061,0.005552,0.004497,0.0,0.0,0.0,0.0,450,495,562,3.91,1
40428,40434,1,154osm_발안_154-구문천_154_1,0.000651,0.005921,0.004795,0.0,0.0,0.0,0.0,450,495,562,4.17,1
40428,40434,2,154osm_발안_154-구문천_154_2,0.000651,0.005921,0.004795,0.0,0.0,0.0,0.0,450,495,562,4.17,1
40112,40205,1,154osm_신양산_154-좌동_154_1,0.00066,0.006007,0.004865,0.0,0.0,0.0,0.0,450,495,562,4.23,1
40112,40205,2,154osm_신양산_154-좌동_154_2,0.00066,0.006007,0.004865,0.0,0.0,0.0,0.0,450,495,562,4.23,1
40112,40205,3,154osm_신양산_154-좌동_154_3,0.00066,0.006007,0.004865,0.0,0.0,0.0,0.0,450,495,562,4.23,1
40112,40205,4,154osm_신양산_154-좌동_154_4,0.00066,0.006007,0.004865,0.0,0.0,0.0,0.0,450,495,562,4.23,1
40113,40596,1,154osm_광양_154-백운_154_1,0.0007,0.006376,0.005164,0.0,0.0,0.0,0.0,450,495,562,4.49,1
40113,40596,2,154osm_광양_154-백운_154_2,0.0007,0.006376,0.005164,0.0,0.0,0.0,0.0,450,495,562,4.49,1
40113,40596,3,154osm_광양_154-백운_154_3,0.0007,0.006376,0.005164,0.0,0.0,0.0,0.0,450,495,562,4.49,1
40113,40596,4,154osm_광양_154-백운_154_4,0.0007,0.006376,0.005164,0.0,0.0,0.0,0.0,450,495,562,4.49,1
40565,40566,1,154osm_구미_154-고아_154_1,0.000685,0.006234,0.005048,0.0,0.0,0.0,0.0,450,495,562,4.39,1
40236,40237,1,154osm_계양2_154-부평T1_154_1,0.00068,0.006191,0.005014,0.0,0.0,0.0,0.0,450,495,562,4.36,1
40236,40237,2,154osm_계양2_154-부평T1_154_2,0.00068,0.006191,0.005014,0.0,0.0,0.0,0.0,450,495,562,4.36,1
40236,40237,3,154osm_계양2_154-부평T1_154_3,0.00068,0.006191,0.005014,0.0,0.0,0.0,0.0,450,495,562,4.36,1
40236,40237,4,154osm_계양2_154-부평T1_154_4,0.00068,0.006191,0.005014,0.0,0.0,0.0,0.0,450,495,562,4.36,1
40336,40514,1,154osm_신고성_154-삼천포_154_1,0.000661,0.006021,0.004876,0.0,0.0,0.0,0.0,450,495,562,4.24,1
40105,40163,1,154osm_청원_154-죽림_154_1,0.000691,0.006291,0.005094,0.0,0.0,0.0,0.0,450,495,562,4.43,1
40105,40163,2,154osm_청원_154-죽림_154_2,0.000691,0.006291,0.005094,0.0,0.0,0.0,0.0,450,495,562,4.43,1
40383,40488,1,154osm_성남T1_154-오포_154_1,0.000686,0.006248,0.00506,0.0,0.0,0.0,0.0,450,495,562,4.4,1
40383,40488,2,154osm_성남T1_154-오포_154_2,0.000686,0.006248,0.00506,0.0,0.0,0.0,0.0,450,495,562,4.4,1
40191,40427,1,154osm_오산_154-향남_154_1,0.000661,0.006021,0.004876,0.0,0.0,0.0,0.0,450,495,562,4.24,1
40191,40427,2,154osm_오산_154-향남_154_2,0.000661,0.006021,0.004876,0.0,0.0,0.0,0.0,450,495,562,4.24,1
