from_bus,to_bus,id,name,r_pu,x_pu,b_pu,g_from_pu,b_from_pu,g_to_pu,b_to_pu,rate_a_mva,rate_b_mva,rate_c_mva,length_km,in_service
40251,40516,1,154osm_거제_154-아주_154_1,0.000714,0.006504,0.005267,0.0,0.0,0.0,0.0,450,495,562,4.58,1
40087,40088,1,154osm_과천_154-신성남_154_1,0.000697,0.006347,0.00514,0.0,0.0,0.0,0.0,450,495,562,4.47,1
40087,40088,2,154osm_과천_154-신성남_154_2,0.000697,0.006347,0.00514,0.0,0.0,0.0,0.0,450,495,562,4.47,1
40364,40414,1,154osm_양곡_154-통진_154_1,0.000686,0.006248,0.00506,0.0,0.0,0.0,0.0,450,495,562,4.4,1
40364,40414,2,154osm_양곡_154-통진_154_2,0.000686,0.006248,0.00506,0.0,0.0,0.0,0.0,450,495,562,4.4,1
40482,40483,1,154osm_의왕_154-율전_154_1,0.000704,0.006404,0.005186,0.0,0.0,0.0,0.0,450,495,562,4.51,1
40482,40483,2,154osm_의왕_154-율전_154_2,0.000704,0.006404,0.005186,0.0,0.0,0.0,0.0,450,495,562,4.51,1
40482,40483,3,154osm_의왕_154-율전_154_3,0.000704,0.006404,0.005186,0.0,0.0,0.0,0.0,450,495,562,4.51,1
40482,40483,4,154osm_의왕_154-율전_154_4,0.000704,0.006404,0.005186,0.0,0.0,0.0,0.0,450,495,562,4.51,1
40198,40259,1,154osm_한샘_154-둔포_154_1,0.0007,0.006376,0.005164,0.0,0.0,0.0,0.0,450,495,562,4.49,1
40198,40259,2,154osm_한샘_154-둔포_154_2,0.0007,0.006376,0.005164,0.0,0.0,0.0,0.0,450,495,562,4.49,1
40421,40736,1,154osm_북춘천_154-춘천T1_154_1,0.000735,0.006688,0.005416,0.0,0.0,0.0,0.0,450,495,562,4.71,1
40421,40736,2,154osm_북춘천_154-춘천T1_154_2,0.000735,0.006688,0.005416,0.0,0.0,0.0,0.0,450,495,562,4.71,1
40236,40586,1,154osm_계양2_154-경서_154_1,0.000708,0.006447,0.005221,0.0,0.0,0.0,0.0,450,495,562,4.54,1
40591,40790,1,154osm_구암_154-봉무_154_1,0.000725,0.006603,0.005348,0.0,0.0,0.0,0.0,450,495,562,4.65,1
40591,40790,2,154osm_구암_154-봉무_154_2,0.000725,0.006603,0.005348,0.0,0.0,0.0,0.0,450,495,562,4.65,1
40591,40790,3,154osm_구암_154-봉무_154_3,0.000725,0.006603,0.005348,0.0,0.0,0.0,0.0,450,495,562,4.65,1
40591,40790,4,154osm_구암_154-봉무_154_4,0.000725,0.006603,0.005348,0.0,0.0,0.0,0.0,450,495,562,4.65,1
40287,40506,1,154osm_가수원_154-서대전_154_1,0.000729,0.006631,0.00537,0.0,0.0,0.0,0.0,450,495,562,4.67,1
40287,40506,2,154osm_가수원_154-서대전_154_2,0.000729,0.006631,0.00537,0.0,0.0,0.0,0.0,450,495,562,4.67,1
40478,40488,1,154osm_모현_154-오포_154_1,0.00075,0.00683,0.005531,0.0,0.0,0.0,0.0,450,495,562,4.81,1
40478,40488,2,154osm_모현_154-오포_154_2,0.00075,0.00683,0.005531,0.0,0.0,0.0,0.0,450,495,562,4.81,1
40119,40321,1,154osm_서서울_154-일동_154_1,0.000729,0.006631,0.00537,0.0,0.0,0.0,0.0,450,495,562,4.67,1
40119,40321,2,154osm_서서울_154-일동_154_2,0.000729,0.006631,0.00537,0.0,0.0,0.0,0.0,450,495,562,4.67,1
40119,40321,3,154osm_서서울_154-일동_154_3,0.000729,0.006631,0.00537,0.0,0.0,0.0,0.0,450,495,562,4.67,1
40119,40321,4,154osm_서서울_154-일동_154_4,0.000729,0.006631,0.00537,0.0,0.0,0.0,0.0,450,495,562,4.67,1
40188,40189,1,154osm_방어진_154-효문_154_1,0.000772,0.007029,0.005693,0.0,0.0,0.0,0.0,450,495,562,4.95,1
40188,40189,2,154osm_방어진_154-효문_154_2,0.000772,0.007029,0.005693,0.0,0.0,0.0,0.0,450,495,562,4.95,1
40188,40189,3,154osm_방어진_154-효문_154_3,0.000772,0.007029,0.005693,0.0,0.0,0.0,0.0,450,495,562,4.95,1
40188,40189,4,154osm_방어진_154-효문_154_4,0.000772,0.007029,0.005693,0.0,0.0,0.0,0.0,450,495,562,4.95,1
40135,40668,1,154osm_국사_154-봉명_154_1,0.000739,0.006731,0.005451,0.0,0.0,0.0,0.0,450,495,562,4.74,1
40135,40668,2,154osm_국사_154-봉명_154_2,0.000739,0.006731,0.005451,0.0,0.0,0.0,0.0,450,495,562,4.74,1
40135,40668,3,154osm_국사_154-봉명_154_3,0.000739,0.006731,0.005451,0.0,0.0,0.0,0.0,450,495,562,4.74,1
40135,40668,4,154osm_국사_154-봉명_154_4,0.000739,0.006731,0.005451,0.0,0.0,0.0,0.0,450,495,562,4.74,1
40364,40412,1,154osm_양곡_154-양촌_154_1,0.000744,0.006773,0.005485,0.0,0.0,0.0,0.0,450,495,562,4.77,1
40364,40412,2,154osm_양곡_154-양촌_154_2,0.000744,0.006773,0.005485,0.0,0.0,0.0,0.0,450,495,562,4.77,1
40431,40705,1,154osm_장덕_154-마도_154_1,0.000736,0.006702,0.005428,0.0,0.0,0.0,0.0,450,495,562,4.72,1
40431,40705,2,154osm_장덕_154-마도_154_2,0.000736,0.006702,0.005428,0.0,0.0,0.0,0.0,450,495,562,4.72,1
40546,40548,1,154osm_포항_154-왕신_154_1,0.000749,0.006816,0.00552,0.0,0.0,0.0,0.0,450,495,562,4.8,1
40546,40548,2,154osm_포항_154-왕신_154_2,0.000749,0.006816,0.00552,0.0,0.0,0.0,0.0,450,495,562,4.8,1
40630,40644,1,154osm_남원주_154-원주_154_1,0.000814,0.007412,0.006003,0.0,0.0,0.0,0.0,450,495,562,5.22,1
40464,40470,1,154osm_진건_154-덕소_154_1,0.000713,0.006489,0.005256,0.0,0.0,0.0,0.0,450,495,562,4.57,1
40464,40470,2,154osm_진건_154-덕소_154_2,0.000713,0.006489,0.005256,0.0,0.0,0.0,0.0,450,495,562,4.57,1
40142,40551,1,154osm_하양_154-와촌_154_1,0.000802,0.007299,0.005911,0.0,0.0,0.0,0.0,450,495,562,5.14,1
40142,40551,2,154osm_하양_154-와촌_154_2,0.000802,0.007299,0.005911,0.0,0.0,0.0,0.0,450,495,562,5.14,1
40192,40457,1,154osm_평택_154-청북_154_1,0.000789,0.007185,0.005819,0.0,0.0,0.0,0.0,450,495,562,5.06,1
40192,40457,2,154osm_평택_154-청북_154_2,0.000789,0.007185,0.005819,0.0,0.0,0.0,0.0,450,495,562,5.06,1
40192,40457,3,154osm_평택_154-청북_154_3,0.000789,0.007185,0.005819,0.0,0.0,0.0,0.0,450,495,562,5.06,1
40192,40457,4,154osm_평택_154-청북_154_4,0.000789,0.007185,0.005819,0.0,0.0,0.0,0.0,450,495,562,5.06,1
40104,40671,1,154osm_진천_154-덕산_154_1,0.000786,0.007157,0.005796,0.0,0.0,0.0,0.0,450,495,562,5.04,1
40104,40671,2,154osm_진천_154-덕산_154_2,0.000786,0.007157,0.005796,0.0,0.0,0.0,0.0,450,495,562,5.04,1
40292,40616,1,154osm_여천_154-화치_154_1,0.000844,0.007682,0.006222,0.0,0.0,0.0,0.0,450,495,562,5.41,1
40292,40616,2,154osm_여천_154-화치_154_2,0.000844,0.007682,0.006222,0.0,0.0,0.0,0.0,450,495,562,5.41,1
40292,40616,3,154osm_여천_154-화치_154_3,0.000844,0.007682,0.006222,0.0,0.0,0.0,0.0,450,495,562,5.41,1
40292,40616,4,154osm_여천_154-화치_154_4,0.000844,0.007682,0.006222,0.0,0.0,0.0,0.0,450,495,562,5.41,1
40321,40778,1,154osm_일동_154-북안산_154_1,0.000855,0.007782,0.006302,0.0,0.0,0.0,0.0,450,495,562,5.48,1
40321,40778,2,154osm_일동_154-북안산_154_2,0.000855,0.007782,0.006302,0.0,0.0,0.0,0.0,450,495,562,5.48,1
40321,40778,3,154osm_일동_154-북안산_154_3,0.000855,0.007782,0.006302,0.0,0.0,0.0,0.0,450,495,562,5.48,1
40321,40778,4,154osm_일동_154-북안산_154_4,0.000855,0.007782,0.006302,0.0,0.0,0.0,0.0,450,495,562,5.48,1
40431,40712,1,154osm_장덕_154-수원T2_154_1,0.000864,0.007867,0.006371,0.0,0.0,0.0,0.0,450,495,562,5.54,1
40431,40712,2,154osm_장덕_154-수원T2_154_2,0.000864,0.007867,0.006371,0.0,0.0,0.0,0.0,450,495,562,5.54,1
40346,40543,1,154osm_달서_154-다사_154_1,0.000819,0.007455,0.006037,0.0,0.0,0.0,0.0,450,495,562,5.25,1
40222,40258,1,154osm_태백T1_154-봉화_154_1,0.000833,0.007583,0.006141,0.0,0.0,0.0,0.0,450,495,562,5.34,1
40187,40189,1,154osm_매암_154-효문_154_1,0.00085,0.007739,0.006268,0.0,0.0,0.0,0.0,450,495,562,5.45,1
40072,40118,1,154osm_신용인_154-용인_154_1,0.000878,0.007995,0.006474,0.0,0.0,0.0,0.0,450,495,562,5.63,1
40072,40118,2,154osm_신용인_154-용인_154_2,0.000878,0.007995,0.006474,0.0,0.0,0.0,0.0,450,495,562,5.63,1
40351,40781,1,154osm_세종_154-부강_154_1,0.0009,0.008193,0.006635,0.0,0.0,0.0,0.0,450,495,562,5.77,1
40351,40781,2,154osm_세종_154-부강_154_2,0.0009,0.008193,0.006635,0.0,0.0,0.0,0.0,450,495,562,5.77,1
40351,40781,3,154osm_세종_154-부강_154_3,0.0009,0.008193,0.006635,0.0,0.0,0.0,0.0,450,495,562,5.77,1
40351,40781,4,154osm_세종_154-부강_154_4,0.0009,0.008193,0.006635,0.0,0.0,0.0,0.0,450,495,562,5.77,1
40543,40552,1,154osm_다사_154-왜관_154_1,0.000869,0.007909,0.006406,0.0,0.0,0.0,0.0,450,495,562,5.57,1
40543,40552,2,154osm_다사_154-왜관_154_2,0.000869,0.007909,0.006406,0.0,0.0,0.0,0.0,450,495,562,5.57,1
40147,40645,1,154osm_동해_154-이원_154_1,0.000847,0.007711,0.006244,0.0,0.0,0.0,0.0,450,495,562,5.43,1
40147,40645,2,154osm_동해_154-이원_154_2,0.000847,0.007711,0.006244,0.0,0.0,0.0,0.0,450,495,562,5.43,1
40137,40155,1,154osm_덕계_154-백석_154_1,0.000858,0.00781,0.006325,0.0,0.0,0.0,0.0,450,495,562,5.5,1
40137,40155,2,154osm_덕계_154-백석_154_2,0.000858,0.00781,0.006325,0.0,0.0,0.0,0.0,450,495,562,5.5,1
40137,40155,3,154osm_덕계_154-백석_154_3,0.000858,0.00781,0.006325,0.0,0.0,0.0,0.0,450,495,562,5.5,1
40137,40155,4,154osm_덕계_154-백석_154_4,0.000858,0.00781,0.006325,0.0,0.0,0.0,0.0,450,495,562,5.5,1
40488,40735,1,154osm_오포_154-성남T2_154_1,0.000863,0.007853,0.00636,0.0,0.0,0.0,0.0,450,495,562,5.53,1
40488,40735,2,154osm_오포_154-성남T2_154_2,0.000863,0.007853,0.00636,0.0,0.0,0.0,0.0,450,495,562,5.53,1
40488,40735,3,154osm_오포_154-성남T2_154_3,0.000863,0.007853,0.00636,0.0,0.0,0.0,0.0,450,495,562,5.53,1
40488,40735,4,154osm_오포_154-성남T2_154_4,0.000863,0.007853,0.00636,0.0,0.0,0.0,0.0,450,495,562,5.53,1
40144,40548,1,154osm_천북_154-왕신_154_1,0.000966,0.00879,0.007119,0.0,0.0,0.0,0.0,450,495,562,6.19,1
40144,40548,2,154osm_천북_154-왕신_154_2,0.000966,0.00879,0.007119,0.0,0.0,0.0,0.0,450,495,562,6.19,1
40144,40548,3,154osm_천북_154-왕신_154_3,0.000966,0.00879,0.007119,0.0,0.0,0.0,0.0,450,495,562,6.19,1
40144,40548,4,154osm_천북_154-왕신_154_4,0.000966,0.00879,0.007119,0.0,0.0,0.0,0.0,450,495,562,6.19,1
40330,40470,1,154osm_신장_154-덕소_154_1,0.00087,0.007924,0.006417,0.0,0.0,0.0,0.0,450,495,562,5.58,1
40330,40470,2,154osm_신장_154-덕소_154_2,0.00087,0.007924,0.006417,0.0,0.0,0.0,0.0,450,495,562,5.58,1
40330,40470,3,154osm_신장_154-덕소_154_3,0.00087,0.007924,0.006417,0.0,0.0,0.0,0.0,450,495,562,5.58,1
40330,40470,4,154osm_신장_154-덕소_154_4,0.00087,0.007924,0.006417,0.0,0.0,0.0,0.0,450,495,562,5.58,1
40593,40595,1,154osm_소라_154-여수_154_1,0.000881,0.008023,0.006498,0.0,0.0,0.0,0.0,450,495,562,5.65,1
40593,40595,2,154osm_소라_154-여수_154_2,0.000881,0.008023,0.006498,0.0,0.0,0.0,0.0,450,495,562,5.65,1
40262,40609,1,154osm_정왕_154-도림_154_1,0.000908,0.008264,0.006693,0.0,0.0,0.0,0.0,450,495,562,5.82,1
40262,40609,2,154osm_정왕_154-도림_154_2,0.000908,0.008264,0.006693,0.0,0.0,0.0,0.0,450,495,562,5.82,1
40262,40609,3,154osm_정왕_154-도림_154_3,0.000908,0.008264,0.006693,0.0,0.0,0.0,0.0,450,495,562,5.82,1
40262,40609,4,154osm_정왕_154-도림_154_4,0.000908,0.008264,0.006693,0.0,0.0,0.0,0.0,450,495,562,5.82,1
40252,40387,1,154osm_은평_154-불광_154_1,0.000939,0.008548,0.006923,0.0,0.0,0.0,0.0,450,495,562,6.02,1
40252,40387,2,154osm_은평_154-불광_154_2,0.000939,0.008548,0.006923,0.0,0.0,0.0,0.0,450,495,562,6.02,1
40115,40694,1,154osm_공주_154-서세종_154_1,0.000916,0.008335,0.006751,0.0,0.0,0.0,0.0,450,495,562,5.87,1
40115,40694,2,154osm_공주_154-서세종_154_2,0.000916,0.008335,0.006751,0.0,0.0,0.0,0.0,450,495,562,5.87,1
40001,40269,1,154osm_순천T1_154-서순천_154_1,0.000927,0.008435,0.006831,0.0,0.0,0.0,0.0,450,495,562,5.94,1
40254,40386,1,154osm_원흥_154-고양_154_1,0.000933,0.008492,0.006877,0.0,0.0,0.0,0.0,450,495,562,5.98,1
40254,40386,2,154osm_원흥_154-고양_154_2,0.000933,0.008492,0.006877,0.0,0.0,0.0,0.0,450,495,562,5.98,1
40453,40475,1,154osm_안동_154-동안동_154_1,0.000933,0.008492,0.006877,0.0,0.0,0.0,0.0,450,495,562,5.98,1
40453,40475,2,154osm_안동_154-동안동_154_2,0.000933,0.008492,0.006877,0.0,0.0,0.0,0.0,450,495,562,5.98,1
40214,40515,1,154osm_고성_154-안정_154_1,0.000938,0.008534,0.006911,0.0,0.0,0.0,0.0,450,495,562,6.01,1
40237,40579,1,154osm_부평T1_154-북인천_154_1,0.000936,0.00852,0.0069,0.0,0.0,0.0,0.0,450,495,562,6.0,1
40237,40579,2,154osm_부평T1_154-북인천_154_2,0.000936,0.00852,0.0069,0.0,0.0,0.0,0.0,450,495,562,6.0,1
40051,40198,1,154osm_탕정_154-한샘_154_1,0.000927,0.008435,0.006831,0.0,0.0,0.0,0.0,450,495,562,5.94,1
40051,40198,2,154osm_탕정_154-한샘_154_2,0.000927,0.008435,0.006831,0.0,0.0,0.0,0.0,450,495,562,5.94,1
40618,40803,1,154osm_삼호_154-대불_154_1,0.000992,0.009031,0.007314,0.0,0.0,0.0,0.0,450,495,562,6.36,1
40684,40738,1,154osm_언양_154-울산T9_154_1,0.001011,0.009202,0.007452,0.0,0.0,0.0,0.0,450,495,562,6.48,1
40684,40738,2,154osm_언양_154-울산T9_154_2,0.001011,0.009202,0.007452,0.0,0.0,0.0,0.0,450,495,562,6.48,1
40088,40392,1,154osm_신성남_154-신봉_154_1,0.001003,0.009131,0.007394,0.0,0.0,0.0,0.0,450,495,562,6.43,1
40088,40392,2,154osm_신성남_154-신봉_154_2,0.001003,0.009131,0.007394,0.0,0.0,0.0,0.0,450,495,562,6.43,1
40088,40392,3,154osm_신성남_154-신봉_154_3,0.001003,0.009131,0.007394,0.0,0.0,0.0,0.0,450,495,562,6.43,1
40088,40392,4,154osm_신성남_154-신봉_154_4,0.001003,0.009131,0.007394,0.0,0.0,0.0,0.0,450,495,562,6.43,1
40643,40653,1,154osm_정주_154-정공_154_1,0.000986,0.008974,0.007268,0.0,0.0,0.0,0.0,450,495,562,6.32,1
40643,40653,2,154osm_정주_154-정공_154_2,0.000986,0.008974,0.007268,0.0,0.0,0.0,0.0,450,495,562,6.32,1
40643,40653,3,154osm_정주_154-정공_154_3,0.000986,0.008974,0.007268,0.0,0.0,0.0,0.0,450,495,562,6.32,1
40643,40653,4,154osm_정주_154-정공_154_4,0.000986,0.008974,0.007268,0.0,0.0,0.0,0.0,450,495,562,6.32,1
40334,40347,1,154osm_장재_154-풍세_154_1,0.001016,0.009244,0.007486,0.0,0.0,0.0,0.0,450,495,562,6.51,1
40334,40347,2,154osm_장재_154-풍세_154_2,0.001016,0.009244,0.007486,0.0,0.0,0.0,0.0,450,495,562,6.51,1
40334,40347,3,154osm_장재_154-풍세_154_3,0.001016,0.009244,0.007486,0.0,0.0,0.0,0.0,450,495,562,6.51,1
40334,40347,4,154osm_장재_154-풍세_154_4,0.001016,0.009244,0.007486,0.0,0.0,0.0,0.0,450,495,562,6.51,1
40111,40520,1,154osm_신마산_154-중리_154_1,0.000967,0.008804,0.00713,0.0,0.0,0.0,0.0,450,495,562,6.2,1
40089,40287,1,154osm_신계룡_154-가수원_154_1,0.001042,0.009486,0.007682,0.0,0.0,0.0,0.0,450,495,562,6.68,1
40089,40287,2,154osm_신계룡_154-가수원_154_2,0.001042,0.009486,0.007682,0.0,0.0,0.0,0.0,450,495,562,6.68,1
40089,40287,3,154osm_신계룡_154-가수원_154_3,0.001042,0.009486,0.007682,0.0,0.0,0.0,0.0,450,495,562,6.68,1
40089,40287,4,154osm_신계룡_154-가수원_154_4,0.001042,0.009486,0.007682,0.0,0.0,0.0,0.0,450,495,562,6.68,1
40678,40690,1,154osm_신일_154-신탄진_154_1,0.001042,0.009486,0.007682,0.0,0.0,0.0,0.0,450,495,562,6.68,1
40400,40509,1,154osm_홍성_154-응봉_154_1,0.001098,0.009997,0.008096,0.0,0.0,0.0,0.0,450,495,562,7.04,1
40400,40509,2,154osm_홍성_154-응봉_154_2,0.001098,0.009997,0.008096,0.0,0.0,0.0,0.0,450,495,562,7.04,1
40487,40491,1,154osm_오천_154-율현_154_1,0.000995,0.00906,0.007337,0.0,0.0,0.0,0.0,450,495,562,6.38,1
40487,40491,2,154osm_오천_154-율현_154_2,0.000995,0.00906,0.007337,0.0,0.0,0.0,0.0,450,495,562,6.38,1
40487,40491,3,154osm_오천_154-율현_154_3,0.000995,0.00906,0.007337,0.0,0.0,0.0,0.0,450,495,562,6.38,1
40487,40491,4,154osm_오천_154-율현_154_4,0.000995,0.00906,0.007337,0.0,0.0,0.0,0.0,450,495,562,6.38,1
40058,40547,1,154osm_울주_154-입실_154_1,0.001083,0.009855,0.007981,0.0,0.0,0.0,0.0,450,495,562,6.94,1
40058,40547,2,154osm_울주_154-입실_154_2,0.001083,0.009855,0.007981,0.0,0.0,0.0,0.0,450,495,562,6.94,1
40058,40547,3,154osm_울주_154-입실_154_3,0.001083,0.009855,0.007981,0.0,0.0,0.0,0.0,450,495,562,6.94,1
40058,40547,4,154osm_울주_154-입실_154_4,0.001083,0.009855,0.007981,0.0,0.0,0.0,0.0,450,495,562,6.94,1
40002,40314,1,154osm_화양_154-남양주T2_154_1,0.001009,0.009187,0.00744,0.0,0.0,0.0,0.0,450,495,562,6.47,1
40002,40314,2,154osm_화양_154-남양주T2_154_2,0.001009,0.009187,0.00744,0.0,0.0,0.0,0.0,450,495,562,6.47,1
40095,40096,1,154osm_이리_154-군산_154_1,0.001012,0.009216,0.007464,0.0,0.0,0.0,0.0,450,495,562,6.49,1
40095,40096,2,154osm_이리_154-군산_154_2,0.001012,0.009216,0.007464,0.0,0.0,0.0,0.0,450,495,562,6.49,1
40095,40096,3,154osm_이리_154-군산_154_3,0.001012,0.009216,0.007464,0.0,0.0,0.0,0.0,450,495,562,6.49,1
40095,40096,4,154osm_이리_154-군산_154_4,0.001012,0.009216,0.007464,0.0,0.0,0.0,0.0,450,495,562,6.49,1
40301,40649,1,154osm_태백_154-도계_154_1,0.000986,0.008974,0.007268,0.0,0.0,0.0,0.0,450,495,562,6.32,1
40301,40649,2,154osm_태백_154-도계_154_2,0.000986,0.008974,0.007268,0.0,0.0,0.0,0.0,450,495,562,6.32,1
40683,40684,1,154osm_반천_154-언양_154_1,0.001053,0.009585,0.007763,0.0,0.0,0.0,0.0,450,495,562,6.75,1
40683,40684,2,154osm_반천_154-언양_154_2,0.001053,0.009585,0.007763,0.0,0.0,0.0,0.0,450,495,562,6.75,1
40627,40629,1,154osm_서원주_154-북원주_154_1,0.00108,0.009826,0.007958,0.0,0.0,0.0,0.0,450,495,562,6.92,1
40627,40629,2,154osm_서원주_154-북원주_154_2,0.00108,0.009826,0.007958,0.0,0.0,0.0,0.0,450,495,562,6.92,1
40627,40629,3,154osm_서원주_154-북원주_154_3,0.00108,0.009826,0.007958,0.0,0.0,0.0,0.0,450,495,562,6.92,1
40627,40629,4,154osm_서원주_154-북원주_154_4,0.00108,0.009826,0.007958,0.0,0.0,0.0,0.0,450,495,562,6.92,1
40357,40787,1,154osm_신영일_154-서포항_154_1,0.001061,0.009656,0.00782,0.0,0.0,0.0,0.0,450,495,562,6.8,1
40357,40787,2,154osm_신영일_154-서포항_154_2,0.001061,0.009656,0.00782,0.0,0.0,0.0,0.0,450,495,562,6.8,1
40357,40787,3,154osm_신영일_154-서포항_154_3,0.001061,0.009656,0.00782,0.0,0.0,0.0,0.0,450,495,562,6.8,1
40357,40787,4,154osm_신영일_154-서포항_154_4,0.001061,0.009656,0.00782,0.0,0.0,0.0,0.0,450,495,562,6.8,1
40107,40638,1,154osm_신남원_154-남원_154_1,0.00105,0.009557,0.00774,0.0,0.0,0.0,0.0,450,495,562,6.73,1
40291,40716,1,154osm_서산_154-성연_154_1,0.001017,0.009258,0.007498,0.0,0.0,0.0,0.0,450,495,562,6.52,1
40291,40716,2,154osm_서산_154-성연_154_2,0.001017,0.009258,0.007498,0.0,0.0,0.0,0.0,450,495,562,6.52,1
40291,40716,3,154osm_서산_154-성연_154_3,0.001017,0.009258,0.007498,0.0,0.0,0.0,0.0,450,495,562,6.52,1
40291,40716,4,154osm_서산_154-성연_154_4,0.001017,0.009258,0.007498,0.0,0.0,0.0,0.0,450,495,562,6.52,1
40134,40241,1,154osm_은진_154-논산_154_1,0.001048,0.009542,0.007728,0.0,0.0,0.0,0.0,450,495,562,6.72,1
40134,40241,2,154osm_은진_154-논산_154_2,0.001048,0.009542,0.007728,0.0,0.0,0.0,0.0,450,495,562,6.72,1
40066,40507,1,154osm_신옥천_154-남대전_154_1,0.001017,0.009258,0.007498,0.0,0.0,0.0,0.0,450,495,562,6.52,1
40066,40507,2,154osm_신옥천_154-남대전_154_2,0.001017,0.009258,0.007498,0.0,0.0,0.0,0.0,450,495,562,6.52,1
40676,40677,1,154osm_옥천1_154-옥천2_154_1,0.00112,0.010196,0.008257,0.0,0.0,0.0,0.0,450,495,562,7.18,1
40127,40347,1,154osm_온양_154-풍세_154_1,0.001064,0.009684,0.007843,0.0,0.0,0.0,0.0,450,495,562,6.82,1
40127,40347,2,154osm_온양_154-풍세_154_2,0.001064,0.009684,0.007843,0.0,0.0,0.0,0.0,450,495,562,6.82,1
40127,40347,3,154osm_온양_154-풍세_154_3,0.001064,0.009684,0.007843,0.0,0.0,0.0,0.0,450,495,562,6.82,1
40127,40347,4,154osm_온양_154-풍세_154_4,0.001064,0.009684,0.007843,0.0,0.0,0.0,0.0,450,495,562,6.82,1
40180,40598,1,154osm_남광주_154-충장_154_1,0.001083,0.009855,0.007981,0.0,0.0,0.0,0.0,450,495,562,6.94,1
40180,40598,2,154osm_남광주_154-충장_154_2,0.001083,0.009855,0.007981,0.0,0.0,0.0,0.0,450,495,562,6.94,1
40156,40390,1,154osm_금촌_154-월롱_154_1,0.001067,0.009713,0.007866,0.0,0.0,0.0,0.0,450,495,562,6.84,1
40156,40390,2,154osm_금촌_154-월롱_154_2,0.001067,0.009713,0.007866,0.0,0.0,0.0,0.0,450,495,562,6.84,1
40661,40662,1,154osm_오송_154-서청주_154_1,0.001075,0.009784,0.007923,0.0,0.0,0.0,0.0,450,495,562,6.89,1
40661,40662,2,154osm_오송_154-서청주_154_2,0.001075,0.009784,0.007923,0.0,0.0,0.0,0.0,450,495,562,6.89,1
40560,40562,1,154osm_남인동_154-금전_154_1,0.0011,0.010011,0.008108,0.0,0.0,0.0,0.0,450,495,562,7.05,1
40560,40562,2,154osm_남인동_154-금전_154_2,0.0011,0.010011,0.008108,0.0,0.0,0.0,0.0,450,495,562,7.05,1
40560,40562,3,154osm_남인동_154-금전_154_3,0.0011,0.010011,0.008108,0.0,0.0,0.0,0.0,450,495,562,7.05,1
40560,40562,4,154osm_남인동_154-금전_154_4,0.0011,0.010011,0.008108,0.0,0.0,0.0,0.0,450,495,562,7.05,1
40160,40289,1,154osm_덕진_154-월산_154_1,0.001108,0.010082,0.008165,0.0,0.0,0.0,0.0,450,495,562,7.1,1
40300,40384,1,154osm_서안성_154-남사_154_1,0.001094,0.009954,0.008061,0.0,0.0,0.0,0.0,450,495,562,7.01,1
40300,40384,2,154osm_서안성_154-남사_154_2,0.001094,0.009954,0.008061,0.0,0.0,0.0,0.0,450,495,562,7.01,1
40300,40384,3,154osm_서안성_154-남사_154_3,0.001094,0.009954,0.008061,0.0,0.0,0.0,0.0,450,495,562,7.01,1
40300,40384,4,154osm_서안성_154-남사_154_4,0.001094,0.009954,0.008061,0.0,0.0,0.0,0.0,450,495,562,7.01,1
40135,40662,1,154osm_국사_154-서청주_154_1,0.00112,0.010196,0.008257,0.0,0.0,0.0,0.0,450,495,562,7.18,1
40135,40662,2,154osm_국사_154-서청주_154_2,0.00112,0.010196,0.008257,0.0,0.0,0.0,0.0,450,495,562,7.18,1
40348,40565,1,154osm_선산_154-구미_154_1,0.001078,0.009812,0.007947,0.0,0.0,0.0,0.0,450,495,562,6.91,1
40348,40565,2,154osm_선산_154-구미_154_2,0.001078,0.009812,0.007947,0.0,0.0,0.0,0.0,450,495,562,6.91,1
40348,40565,3,154osm_선산_154-구미_154_3,0.001078,0.009812,0.007947,0.0,0.0,0.0,0.0,450,495,562,6.91,1
40348,40565,4,154osm_선산_154-구미_154_4,0.001078,0.009812,0.007947,0.0,0.0,0.0,0.0,450,495,562,6.91,1
40102,40300,1,154osm_안성_154-서안성_154_1,0.001112,0.010125,0.0082,0.0,0.0,0.0,0.0,450,495,562,7.13,1
40102,40300,2,154osm_안성_154-서안성_154_2,0.001112,0.010125,0.0082,0.0,0.0,0.0,0.0,450,495,562,7.13,1
40109,40635,1,154osm_신김제_154-남전주_154_1,0.001097,0.009983,0.008084,0.0,0.0,0.0,0.0,450,495,562,7.03,1
40109,40635,2,154osm_신김제_154-남전주_154_2,0.001097,0.009983,0.008084,0.0,0.0,0.0,0.0,450,495,562,7.03,1
40109,40635,3,154osm_신김제_154-남전주_154_3,0.001097,0.009983,0.008084,0.0,0.0,0.0,0.0,450,495,562,7.03,1
40109,40635,4,154osm_신김제_154-남전주_154_4,0.001097,0.009983,0.008084,0.0,0.0,0.0,0.0,450,495,562,7.03,1
40128,40488,1,154osm_성현_154-오포_154_1,0.001114,0.010139,0.008211,0.0,0.0,0.0,0.0,450,495,562,7.14,1
40128,40488,2,154osm_성현_154-오포_154_2,0.001114,0.010139,0.008211,0.0,0.0,0.0,0.0,450,495,562,7.14,1
40128,40488,3,154osm_성현_154-오포_154_3,0.001114,0.010139,0.008211,0.0,0.0,0.0,0.0,450,495,562,7.14,1
40128,40488,4,154osm_성현_154-오포_154_4,0.001114,0.010139,0.008211,0.0,0.0,0.0,0.0,450,495,562,7.14,1
40154,40156,1,154osm_신덕은_154-금촌_154_1,0.001119,0.010181,0.008245,0.0,0.0,0.0,0.0,450,495,562,7.17,1
40154,40156,2,154osm_신덕은_154-금촌_154_2,0.001119,0.010181,0.008245,0.0,0.0,0.0,0.0,450,495,562,7.17,1
40154,40156,3,154osm_신덕은_154-금촌_154_3,0.001119,0.010181,0.008245,0.0,0.0,0.0,0.0,450,495,562,7.17,1
40154,40156,4,154osm_신덕은_154-금촌_154_4,0.001119,0.010181,0.008245,0.0,0.0,0.0,0.0,450,495,562,7.17,1
40235,40607,1,154osm_나주_154-금천_154_1,0.001167,0.010622,0.008602,0.0,0.0,0.0,0.0,450,495,562,7.48,1
40432,40705,1,154osm_사강_154-마도_154_1,0.001159,0.010551,0.008545,0.0,0.0,0.0,0.0,450,495,562,7.43,1
40432,40705,2,154osm_사강_154-마도_154_2,0.001159,0.010551,0.008545,0.0,0.0,0.0,0.0,450,495,562,7.43,1
40192,40455,1,154osm_평택_154-팽성_154_1,0.001133,0.010309,0.008349,0.0,0.0,0.0,0.0,450,495,562,7.26,1
40192,40455,2,154osm_평택_154-팽성_154_2,0.001133,0.010309,0.008349,0.0,0.0,0.0,0.0,450,495,562,7.26,1
40061,40288,1,154osm_신온산_154-성암_154_1,0.001159,0.010551,0.008545,0.0,0.0,0.0,0.0,450,495,562,7.43,1
40061,40288,2,154osm_신온산_154-성암_154_2,0.001159,0.010551,0.008545,0.0,0.0,0.0,0.0,450,495,562,7.43,1
40061,40288,3,154osm_신온산_154-성암_154_3,0.001159,0.010551,0.008545,0.0,0.0,0.0,0.0,450,495,562,7.43,1
40061,40288,4,154osm_신온산_154-성암_154_4,0.001159,0.010551,0.008545,0.0,0.0,0.0,0.0,450,495,562,7.43,1
40104,40123,1,154osm_진천_154-신진천_154_1,0.001145,0.010423,0.008441,0.0,0.0,0.0,0.0,450,495,562,7.34,1
40104,40123,2,154osm_진천_154-신진천_154_2,0.001145,0.010423,0.008441,0.0,0.0,0.0,0.0,450,495,562,7.34,1
40112,40733,1,154osm_신양산_154-수영_154_1,0.00117,0.01065,0.008625,0.0,0.0,0.0,0.0,450,495,562,7.5,1
40112,40733,2,154osm_신양산_154-수영_154_2,0.00117,0.01065,0.008625,0.0,0.0,0.0,0.0,450,495,562,7.5,1
40112,40733,3,154osm_신양산_154-수영_154_3,0.00117,0.01065,0.008625,0.0,0.0,0.0,0.0,450,495,562,7.5,1
40112,40733,4,154osm_신양산_154-수영_154_4,0.00117,0.01065,0.008625,0.0,0.0,0.0,0.0,450,495,562,7.5,1
40178,40511,1,154osm_미남_154-개금_154_1,0.001164,0.010593,0.008579,0.0,0.0,0.0,0.0,450,495,562,7.46,1
40112,40732,1,154osm_신양산_154-구서_154_1,0.001178,0.010721,0.008682,0.0,0.0,0.0,0.0,450,495,562,7.55,1
40112,40732,2,154osm_신양산_154-구서_154_2,0.001178,0.010721,0.008682,0.0,0.0,0.0,0.0,450,495,562,7.55,1
40112,40732,3,154osm_신양산_154-구서_154_3,0.001178,0.010721,0.008682,0.0,0.0,0.0,0.0,450,495,562,7.55,1
40112,40732,4,154osm_신양산_154-구서_154_4,0.001178,0.010721,0.008682,0.0,0.0,0.0,0.0,450,495,562,7.55,1
40105,40662,1,154osm_청원_154-서청주_154_1,0.001248,0.01136,0.0092,0.0,0.0,0.0,0.0,450,495,562,8.0,1
40105,40662,2,154osm_청원_154-서청주_154_2,0.001248,0.01136,0.0092,0.0,0.0,0.0,0.0,450,495,562,8.0,1
40200,40351,1,154osm_세종T1_154-세종_154_1,0.001161,0.010565,0.008556,0.0,0.0,0.0,0.0,450,495,562,7.44,1
40200,40351,2,154osm_세종T1_154-세종_154_2,0.001161,0.010565,0.008556,0.0,0.0,0.0,0.0,450,495,562,7.44,1
40066,40496,1,154osm_신옥천_154-추부_154_1,0.001161,0.010565,0.008556,0.0,0.0,0.0,0.0,450,495,562,7.44,1
40066,40496,2,154osm_신옥천_154-추부_154_2,0.001161,0.010565,0.008556,0.0,0.0,0.0,0.0,450,495,562,7.44,1
40066,40496,3,154osm_신옥천_154-추부_154_3,0.001161,0.010565,0.008556,0.0,0.0,0.0,0.0,450,495,562,7.44,1
40066,40496,4,154osm_신옥천_154-추부_154_4,0.001161,0.010565,0.008556,0.0,0.0,0.0,0.0,450,495,562,7.44,1
40136,40471,1,154osm_동두천_154-옥정_154_1,0.001179,0.010735,0.008694,0.0,0.0,0.0,0.0,450,495,562,7.56,1
40136,40471,2,154osm_동두천_154-옥정_154_2,0.001179,0.010735,0.008694,0.0,0.0,0.0,0.0,450,495,562,7.56,1
40136,40471,3,154osm_동두천_154-옥정_154_3,0.001179,0.010735,0.008694,0.0,0.0,0.0,0.0,450,495,562,7.56,1
40136,40471,4,154osm_동두천_154-옥정_154_4,0.001179,0.010735,0.008694,0.0,0.0,0.0,0.0,450,495,562,7.56,1
40452,40711,1,154osm_강화_154-서강화_154_1,0.001176,0.010707,0.008671,0.0,0.0,0.0,0.0,450,495,562,7.54,1
40452,40711,2,154osm_강화_154-서강화_154_2,0.001176,0.010707,0.008671,0.0,0.0,0.0,0.0,450,495,562,7.54,1
40070,40125,1,154osm_인주_154-아산_154_1,0.001179,0.010735,0.008694,0.0,0.0,0.0,0.0,450,495,562,7.56,1
40070,40125,2,154osm_인주_154-아산_154_2,0.001179,0.010735,0.008694,0.0,0.0,0.0,0.0,450,495,562,7.56,1
40070,40125,3,154osm_인주_154-아산_154_3,0.001179,0.010735,0.008694,0.0,0.0,0.0,0.0,450,495,562,7.56,1
40070,40125,4,154osm_인주_154-아산_154_4,0.001179,0.010735,0.008694,0.0,0.0,0.0,0.0,450,495,562,7.56,1
40116,40501,1,154osm_마천_154-진해_154_1,0.001175,0.010693,0.00866,0.0,0.0,0.0,0.0,450,495,562,7.53,1
40116,40501,2,154osm_마천_154-진해_154_2,0.001175,0.010693,0.00866,0.0,0.0,0.0,0.0,450,495,562,7.53,1
40161,40680,1,154osm_용운_154-대화_154_1,0.001212,0.011033,0.008935,0.0,0.0,0.0,0.0,450,495,562,7.77,1
40148,40675,1,154osm_신제천_154-왕암_154_1,0.001215,0.011062,0.008958,0.0,0.0,0.0,0.0,450,495,562,7.79,1
40148,40675,2,154osm_신제천_154-왕암_154_2,0.001215,0.011062,0.008958,0.0,0.0,0.0,0.0,450,495,562,7.79,1
40148,40675,3,154osm_신제천_154-왕암_154_3,0.001215,0.011062,0.008958,0.0,0.0,0.0,0.0,450,495,562,7.79,1
40148,40675,4,154osm_신제천_154-왕암_154_4,0.001215,0.011062,0.008958,0.0,0.0,0.0,0.0,450,495,562,7.79,1
40148,40775,1,154osm_신제천_154-영월T1_154_1,0.00124,0.011289,0.009142,0.0,0.0,0.0,0.0,450,495,562,7.95,1
40338,40373,1,154osm_합천T1_154-합천_154_1,0.001221,0.011119,0.009005,0.0,0.0,0.0,0.0,450,495,562,7.83,1
40338,40373,2,154osm_합천T1_154-합천_154_2,0.001221,0.011119,0.009005,0.0,0.0,0.0,0.0,450,495,562,7.83,1
40105,40126,1,154osm_청원_154-청주T1_154_1,0.001245,0.011332,0.009177,0.0,0.0,0.0,0.0,450,495,562,7.98,1
40105,40126,2,154osm_청원_154-청주T1_154_2,0.001245,0.011332,0.009177,0.0,0.0,0.0,0.0,450,495,562,7.98,1
40076,40123,1,154osm_동천안_154-신진천_154_1,0.001289,0.011729,0.009499,0.0,0.0,0.0,0.0,450,495,562,8.26,1
40076,40123,2,154osm_동천안_154-신진천_154_2,0.001289,0.011729,0.009499,0.0,0.0,0.0,0.0,450,495,562,8.26,1
40076,40123,3,154osm_동천안_154-신진천_154_3,0.001289,0.011729,0.009499,0.0,0.0,0.0,0.0,450,495,562,8.26,1
40076,40123,4,154osm_동천안_154-신진천_154_4,0.001289,0.011729,0.009499,0.0,0.0,0.0,0.0,450,495,562,8.26,1
40518,40720,1,154osm_한림정_154-김해T1_154_1,0.001256,0.011431,0.009258,0.0,0.0,0.0,0.0,450,495,562,8.05,1
40508,40774,1,154osm_신월_154-의창_154_1,0.00127,0.011559,0.009361,0.0,0.0,0.0,0.0,450,495,562,8.14,1
40508,40774,2,154osm_신월_154-의창_154_2,0.00127,0.011559,0.009361,0.0,0.0,0.0,0.0,450,495,562,8.14,1
40057,40208,1,154osm_신포항_154-상정_154_1,0.001254,0.011417,0.009246,0.0,0.0,0.0,0.0,450,495,562,8.04,1
40057,40208,2,154osm_신포항_154-상정_154_2,0.001254,0.011417,0.009246,0.0,0.0,0.0,0.0,450,495,562,8.04,1
40056,40228,1,154osm_원정_154-포승_154_1,0.00125,0.011374,0.009211,0.0,0.0,0.0,0.0,450,495,562,8.01,1
40056,40228,2,154osm_원정_154-포승_154_2,0.00125,0.011374,0.009211,0.0,0.0,0.0,0.0,450,495,562,8.01,1
40056,40228,3,154osm_원정_154-포승_154_3,0.00125,0.011374,0.009211,0.0,0.0,0.0,0.0,450,495,562,8.01,1
40056,40228,4,154osm_원정_154-포승_154_4,0.00125,0.011374,0.009211,0.0,0.0,0.0,0.0,450,495,562,8.01,1
40223,40230,1,154osm_하남_154-평동_154_1,0.001267,0.01153,0.009338,0.0,0.0,0.0,0.0,450,495,562,8.12,1
40223,40230,2,154osm_하남_154-평동_154_2,0.001267,0.01153,0.009338,0.0,0.0,0.0,0.0,450,495,562,8.12,1
40528,40545,1,154osm_북포항_154-흥해_154_1,0.001279,0.011644,0.00943,0.0,0.0,0.0,0.0,450,495,562,8.2,1
40528,40545,2,154osm_북포항_154-흥해_154_2,0.001279,0.011644,0.00943,0.0,0.0,0.0,0.0,450,495,562,8.2,1
40528,40545,3,154osm_북포항_154-흥해_154_3,0.001279,0.011644,0.00943,0.0,0.0,0.0,0.0,450,495,562,8.2,1
40528,40545,4,154osm_북포항_154-흥해_154_4,0.001279,0.011644,0.00943,0.0,0.0,0.0,0.0,450,495,562,8.2,1
40117,40788,1,154osm_장유_154-지사_154_1,0.001315,0.011971,0.009694,0.0,0.0,0.0,0.0,450,495,562,8.43,1
40117,40788,2,154osm_장유_154-지사_154_2,0.001315,0.011971,0.009694,0.0,0.0,0.0,0.0,450,495,562,8.43,1
40267,40596,1,154osm_태금_154-백운_154_1,0.001278,0.01163,0.009418,0.0,0.0,0.0,0.0,450,495,562,8.19,1
40267,40596,2,154osm_태금_154-백운_154_2,0.001278,0.01163,0.009418,0.0,0.0,0.0,0.0,450,495,562,8.19,1
40114,40594,1,154osm_순천_154-율촌_154_1,0.001382,0.012581,0.010189,0.0,0.0,0.0,0.0,450,495,562,8.86,1
40114,40594,2,154osm_순천_154-율촌_154_2,0.001382,0.012581,0.010189,0.0,0.0,0.0,0.0,450,495,562,8.86,1
40049,40203,1,154osm_북부산_154-양산T2_154_1,0.001331,0.012113,0.009809,0.0,0.0,0.0,0.0,450,495,562,8.53,1
40049,40203,2,154osm_북부산_154-양산T2_154_2,0.001331,0.012113,0.009809,0.0,0.0,0.0,0.0,450,495,562,8.53,1
40223,40233,1,154osm_하남_154-장성_154_1,0.001373,0.012496,0.01012,0.0,0.0,0.0,0.0,450,495,562,8.8,1
40223,40233,2,154osm_하남_154-장성_154_2,0.001373,0.012496,0.01012,0.0,0.0,0.0,0.0,450,495,562,8.8,1
40223,40233,3,154osm_하남_154-장성_154_3,0.001373,0.012496,0.01012,0.0,0.0,0.0,0.0,450,495,562,8.8,1
40223,40233,4,154osm_하남_154-장성_154_4,0.001373,0.012496,0.01012,0.0,0.0,0.0,0.0,450,495,562,8.8,1
40172,40426,1,154osm_신포천_154-포천_154_1,0.00131,0.011928,0.00966,0.0,0.0,0.0,0.0,450,495,562,8.4,1
40172,40426,2,154osm_신포천_154-포천_154_2,0.00131,0.011928,0.00966,0.0,0.0,0.0,0.0,450,495,562,8.4,1
40172,40426,3,154osm_신포천_154-포천_154_3,0.00131,0.011928,0.00966,0.0,0.0,0.0,0.0,450,495,562,8.4,1
40172,40426,4,154osm_신포천_154-포천_154_4,0.00131,0.011928,0.00966,0.0,0.0,0.0,0.0,450,495,562,8.4,1
40352,40354,1,154osm_당진_154-송악_154_1,0.001338,0.012184,0.009867,0.0,0.0,0.0,0.0,450,495,562,8.58,1
40352,40354,2,154osm_당진_154-송악_154_2,0.001338,0.012184,0.009867,0.0,0.0,0.0,0.0,450,495,562,8.58,1
40352,40354,3,154osm_당진_154-송악_154_3,0.001338,0.012184,0.009867,0.0,0.0,0.0,0.0,450,495,562,8.58,1
40352,40354,4,154osm_당진_154-송악_154_4,0.001338,0.012184,0.009867,0.0,0.0,0.0,0.0,450,495,562,8.58,1
40680,40690,1,154osm_대화_154-신탄진_154_1,0.001326,0.01207,0.009775,0.0,0.0,0.0,0.0,450,495,562,8.5,1
40066,40161,1,154osm_신옥천_154-용운_154_1,0.001367,0.012439,0.010074,0.0,0.0,0.0,0.0,450,495,562,8.76,1
40066,40161,2,154osm_신옥천_154-용운_154_2,0.001367,0.012439,0.010074,0.0,0.0,0.0,0.0,450,495,562,8.76,1
40131,40386,1,154osm_양주_154-고양_154_1,0.001326,0.01207,0.009775,0.0,0.0,0.0,0.0,450,495,562,8.5,1
40131,40386,2,154osm_양주_154-고양_154_2,0.001326,0.01207,0.009775,0.0,0.0,0.0,0.0,450,495,562,8.5,1
40131,40386,3,154osm_양주_154-고양_154_3,0.001326,0.01207,0.009775,0.0,0.0,0.0,0.0,450,495,562,8.5,1
40131,40386,4,154osm_양주_154-고양_154_4,0.001326,0.01207,0.009775,0.0,0.0,0.0,0.0,450,495,562,8.5,1
40303,40660,1,154osm_남음성_154-금왕_154_1,0.001349,0.012283,0.009947,0.0,0.0,0.0,0.0,450,495,562,8.65,1
40303,40660,2,154osm_남음성_154-금왕_154_2,0.001349,0.012283,0.009947,0.0,0.0,0.0,0.0,450,495,562,8.65,1
40303,40660,3,154osm_남음성_154-금왕_154_3,0.001349,0.012283,0.009947,0.0,0.0,0.0,0.0,450,495,562,8.65,1
40303,40660,4,154osm_남음성_154-금왕_154_4,0.001349,0.012283,0.009947,0.0,0.0,0.0,0.0,450,495,562,8.65,1
40189,40282,1,154osm_효문_154-동울산_154_1,0.001392,0.012666,0.010258,0.0,0.0,0.0,0.0,450,495,562,8.92,1
40242,40720,1,154osm_주촌_154-김해T1_154_1,0.001426,0.012979,0.010511,0.0,0.0,0.0,0.0,450,495,562,9.14,1
40142,40703,1,154osm_하양_154-신서_154_1,0.001415,0.012879,0.010431,0.0,0.0,0.0,0.0,450,495,562,9.07,1
40142,40703,2,154osm_하양_154-신서_154_2,0.001415,0.012879,0.010431,0.0,0.0,0.0,0.0,450,495,562,9.07,1
40142,40703,3,154osm_하양_154-신서_154_3,0.001415,0.012879,0.010431,0.0,0.0,0.0,0.0,450,495,562,9.07,1
40142,40703,4,154osm_하양_154-신서_154_4,0.001415,0.012879,0.010431,0.0,0.0,0.0,0.0,450,495,562,9.07,1
40245,40801,1,154osm_삼정_154-신김해_154_1,0.001404,0.01278,0.01035,0.0,0.0,0.0,0.0,450,495,562,9.0,1
40245,40801,2,154osm_삼정_154-신김해_154_2,0.001404,0.01278,0.01035,0.0,0.0,0.0,0.0,450,495,562,9.0,1
40138,40155,1,154osm_녹양_154-백석_154_1,0.001438,0.013092,0.010603,0.0,0.0,0.0,0.0,450,495,562,9.22,1
40138,40155,2,154osm_녹양_154-백석_154_2,0.001438,0.013092,0.010603,0.0,0.0,0.0,0.0,450,495,562,9.22,1
40138,40155,3,154osm_녹양_154-백석_154_3,0.001438,0.013092,0.010603,0.0,0.0,0.0,0.0,450,495,562,9.22,1
40138,40155,4,154osm_녹양_154-백석_154_4,0.001438,0.013092,0.010603,0.0,0.0,0.0,0.0,450,495,562,9.22,1
40152,40472,1,154osm_도봉_154-용현_154_1,0.001424,0.012965,0.0105,0.0,0.0,0.0,0.0,450,495,562,9.13,1
40152,40472,2,154osm_도봉_154-용현_154_2,0.001424,0.012965,0.0105,0.0,0.0,0.0,0.0,450,495,562,9.13,1
40089,40133,1,154osm_신계룡_154-두마_154_1,0.001421,0.012936,0.010476,0.0,0.0,0.0,0.0,450,495,562,9.11,1
40089,40133,2,154osm_신계룡_154-두마_154_2,0.001421,0.012936,0.010476,0.0,0.0,0.0,0.0,450,495,562,9.11,1
40089,40133,3,154osm_신계룡_154-두마_154_3,0.001421,0.012936,0.010476,0.0,0.0,0.0,0.0,450,495,562,9.11,1
40089,40133,4,154osm_신계룡_154-두마_154_4,0.001421,0.012936,0.010476,0.0,0.0,0.0,0.0,450,495,562,9.11,1
40136,40137,1,154osm_동두천_154-덕계_154_1,0.00149,0.013561,0.010983,0.0,0.0,0.0,0.0,450,495,562,9.55,1
40136,40137,2,154osm_동두천_154-덕계_154_2,0.00149,0.013561,0.010983,0.0,0.0,0.0,0.0,450,495,562,9.55,1
40136,40137,3,154osm_동두천_154-덕계_154_3,0.00149,0.013561,0.010983,0.0,0.0,0.0,0.0,450,495,562,9.55,1
40136,40137,4,154osm_동두천_154-덕계_154_4,0.00149,0.013561,0.010983,0.0,0.0,0.0,0.0,450,495,562,9.55,1
40054,40394,1,154osm_천안_154-전의_154_1,0.001431,0.013021,0.010545,0.0,0.0,0.0,0.0,450,495,562,9.17,1
40054,40394,2,154osm_천안_154-전의_154_2,0.001431,0.013021,0.010545,0.0,0.0,0.0,0.0,450,495,562,9.17,1
40425,40426,1,154osm_내촌_154-포천_154_1,0.001415,0.012879,0.010431,0.0,0.0,0.0,0.0,450,495,562,9.07,1
40425,40426,2,154osm_내촌_154-포천_154_2,0.001415,0.012879,0.010431,0.0,0.0,0.0,0.0,450,495,562,9.07,1
40132,40557,1,154osm_신영주_154-영주_154_1,0.001432,0.013036,0.010557,0.0,0.0,0.0,0.0,450,495,562,9.18,1
40132,40557,2,154osm_신영주_154-영주_154_2,0.001432,0.013036,0.010557,0.0,0.0,0.0,0.0,450,495,562,9.18,1
40132,40557,3,154osm_신영주_154-영주_154_3,0.001432,0.013036,0.010557,0.0,0.0,0.0,0.0,450,495,562,9.18,1
40132,40557,4,154osm_신영주_154-영주_154_4,0.001432,0.013036,0.010557,0.0,0.0,0.0,0.0,450,495,562,9.18,1
40065,40794,1,154osm_유성_154-세종T2_154_1,0.001466,0.013348,0.01081,0.0,0.0,0.0,0.0,450,495,562,9.4,1
40065,40794,2,154osm_유성_154-세종T2_154_2,0.001466,0.013348,0.01081,0.0,0.0,0.0,0.0,450,495,562,9.4,1
40065,40794,3,154osm_유성_154-세종T2_154_3,0.001466,0.013348,0.01081,0.0,0.0,0.0,0.0,450,495,562,9.4,1
40065,40794,4,154osm_유성_154-세종T2_154_4,0.001466,0.013348,0.01081,0.0,0.0,0.0,0.0,450,495,562,9.4,1
40066,40677,1,154osm_신옥천_154-옥천2_154_1,0.00146,0.013291,0.010764,0.0,0.0,0.0,0.0,450,495,562,9.36,1
40066,40677,2,154osm_신옥천_154-옥천2_154_2,0.00146,0.013291,0.010764,0.0,0.0,0.0,0.0,450,495,562,9.36,1
40066,40677,3,154osm_신옥천_154-옥천2_154_3,0.00146,0.013291,0.010764,0.0,0.0,0.0,0.0,450,495,562,9.36,1
40066,40677,4,154osm_신옥천_154-옥천2_154_4,0.00146,0.013291,0.010764,0.0,0.0,0.0,0.0,450,495,562,9.36,1
40401,40509,1,154osm_예산_154-응봉_154_1,0.001487,0.013533,0.010959,0.0,0.0,0.0,0.0,450,495,562,9.53,1
40401,40509,2,154osm_예산_154-응봉_154_2,0.001487,0.013533,0.010959,0.0,0.0,0.0,0.0,450,495,562,9.53,1
40190,40418,1,154osm_강릉_154-북강릉_154_1,0.001521,0.013845,0.011213,0.0,0.0,0.0,0.0,450,495,562,9.75,1
40190,40418,2,154osm_강릉_154-북강릉_154_2,0.001521,0.013845,0.011213,0.0,0.0,0.0,0.0,450,495,562,9.75,1
40190,40418,3,154osm_강릉_154-북강릉_154_3,0.001521,0.013845,0.011213,0.0,0.0,0.0,0.0,450,495,562,9.75,1
40190,40418,4,154osm_강릉_154-북강릉_154_4,0.001521,0.013845,0.011213,0.0,0.0,0.0,0.0,450,495,562,9.75,1
40619,40620,1,154osm_엄다_154-운남_154_1,0.001494,0.013604,0.011017,0.0,0.0,0.0,0.0,450,495,562,9.58,1
40111,40774,1,154osm_신마산_154-의창_154_1,0.00149,0.013561,0.010983,0.0,0.0,0.0,0.0,450,495,562,9.55,1
40392,40483,1,154osm_신봉_154-율전_154_1,0.00148,0.013476,0.010913,0.0,0.0,0.0,0.0,450,495,562,9.49,1
40392,40483,2,154osm_신봉_154-율전_154_2,0.00148,0.013476,0.010913,0.0,0.0,0.0,0.0,450,495,562,9.49,1
40392,40483,3,154osm_신봉_154-율전_154_3,0.00148,0.013476,0.010913,0.0,0.0,0.0,0.0,450,495,562,9.49,1
40392,40483,4,154osm_신봉_154-율전_154_4,0.00148,0.013476,0.010913,0.0,0.0,0.0,0.0,450,495,562,9.49,1
40313,40352,1,154osm_당진T1_154-당진_154_1,0.001543,0.014044,0.011373,0.0,0.0,0.0,0.0,450,495,562,9.89,1
40096,40633,1,154osm_군산_154-동군산_154_1,0.001552,0.014129,0.011442,0.0,0.0,0.0,0.0,450,495,562,9.95,1
40280,40802,1,154osm_강진_154-신강진_154_1,0.001551,0.014115,0.011431,0.0,0.0,0.0,0.0,450,495,562,9.94,1
40327,40329,1,154osm_초정_154-증평_154_1,0.001699,0.015464,0.012523,0.0,0.0,0.0,0.0,450,495,562,10.89,1
40327,40329,2,154osm_초정_154-증평_154_2,0.001699,0.015464,0.012523,0.0,0.0,0.0,0.0,450,495,562,10.89,1
40085,40097,1,154osm_범물_154-대구_154_1,0.001619,0.01474,0.011937,0.0,0.0,0.0,0.0,450,495,562,10.38,1
40085,40097,2,154osm_범물_154-대구_154_2,0.001619,0.01474,0.011937,0.0,0.0,0.0,0.0,450,495,562,10.38,1
40085,40097,3,154osm_범물_154-대구_154_3,0.001619,0.01474,0.011937,0.0,0.0,0.0,0.0,450,495,562,10.38,1
40085,40097,4,154osm_범물_154-대구_154_4,0.001619,0.01474,0.011937,0.0,0.0,0.0,0.0,450,495,562,10.38,1
40224,40482,1,154osm_동안양_154-의왕_154_1,0.001605,0.014612,0.011833,0.0,0.0,0.0,0.0,450,495,562,10.29,1
40224,40482,2,154osm_동안양_154-의왕_154_2,0.001605,0.014612,0.011833,0.0,0.0,0.0,0.0,450,495,562,10.29,1
40224,40482,3,154osm_동안양_154-의왕_154_3,0.001605,0.014612,0.011833,0.0,0.0,0.0,0.0,450,495,562,10.29,1
40224,40482,4,154osm_동안양_154-의왕_154_4,0.001605,0.014612,0.011833,0.0,0.0,0.0,0.0,450,495,562,10.29,1
40147,40739,1,154osm_동해_154-한라시멘트_154_1,0.001624,0.014782,0.011971,0.0,0.0,0.0,0.0,450,495,562,10.41,1
40147,40739,2,154osm_동해_154-한라시멘트_154_2,0.001624,0.014782,0.011971,0.0,0.0,0.0,0.0,450,495,562,10.41,1
40147,40739,3,154osm_동해_154-한라시멘트_154_3,0.001624,0.014782,0.011971,0.0,0.0,0.0,0.0,450,495,562,10.41,1
40147,40739,4,154osm_동해_154-한라시멘트_154_4,0.001624,0.014782,0.011971,0.0,0.0,0.0,0.0,450,495,562,10.41,1
40170,40171,1,154osm_논공_154-달성_154_1,0.00161,0.014654,0.011868,0.0,0.0,0.0,0.0,450,495,562,10.32,1
40170,40171,2,154osm_논공_154-달성_154_2,0.00161,0.014654,0.011868,0.0,0.0,0.0,0.0,450,495,562,10.32,1
40427,40429,1,154osm_향남_154-남수원_154_1,0.001633,0.014867,0.012041,0.0,0.0,0.0,0.0,450,495,562,10.47,1
40427,40429,2,154osm_향남_154-남수원_154_2,0.001633,0.014867,0.012041,0.0,0.0,0.0,0.0,450,495,562,10.47,1
40427,40429,3,154osm_향남_154-남수원_154_3,0.001633,0.014867,0.012041,0.0,0.0,0.0,0.0,450,495,562,10.47,1
40427,40429,4,154osm_향남_154-남수원_154_4,0.001633,0.014867,0.012041,0.0,0.0,0.0,0.0,450,495,562,10.47,1
40121,40198,1,154osm_신온양_154-한샘_154_1,0.00164,0.014924,0.012087,0.0,0.0,0.0,0.0,450,495,562,10.51,1
40121,40198,2,154osm_신온양_154-한샘_154_2,0.00164,0.014924,0.012087,0.0,0.0,0.0,0.0,450,495,562,10.51,1
40121,40198,3,154osm_신온양_154-한샘_154_3,0.00164,0.014924,0.012087,0.0,0.0,0.0,0.0,450,495,562,10.51,1
40121,40198,4,154osm_신온양_154-한샘_154_4,0.00164,0.014924,0.012087,0.0,0.0,0.0,0.0,450,495,562,10.51,1
40536,40537,1,154osm_금릉_154-김천_154_1,0.001686,0.01535,0.012431,0.0,0.0,0.0,0.0,450,495,562,10.81,1
40536,40537,2,154osm_금릉_154-김천_154_2,0.001686,0.01535,0.012431,0.0,0.0,0.0,0.0,450,495,562,10.81,1
40152,40465,1,154osm_도봉_154-진접_154_1,0.001686,0.01535,0.012431,0.0,0.0,0.0,0.0,450,495,562,10.81,1
40152,40465,2,154osm_도봉_154-진접_154_2,0.001686,0.01535,0.012431,0.0,0.0,0.0,0.0,450,495,562,10.81,1
40102,40454,1,154osm_안성_154-소사벌_154_1,0.00166,0.015109,0.012236,0.0,0.0,0.0,0.0,450,495,562,10.64,1
40102,40454,2,154osm_안성_154-소사벌_154_2,0.00166,0.015109,0.012236,0.0,0.0,0.0,0.0,450,495,562,10.64,1
40513,40521,1,154osm_진동_154-서마산_154_1,0.001707,0.015535,0.012581,0.0,0.0,0.0,0.0,450,495,562,10.94,1
40352,40353,1,154osm_당진_154-신당진_154_1,0.001707,0.015535,0.012581,0.0,0.0,0.0,0.0,450,495,562,10.94,1
40352,40353,2,154osm_당진_154-신당진_154_2,0.001707,0.015535,0.012581,0.0,0.0,0.0,0.0,450,495,562,10.94,1
40352,40353,3,154osm_당진_154-신당진_154_3,0.001707,0.015535,0.012581,0.0,0.0,0.0,0.0,450,495,562,10.94,1
40352,40353,4,154osm_당진_154-신당진_154_4,0.001707,0.015535,0.012581,0.0,0.0,0.0,0.0,450,495,562,10.94,1
40103,40525,1,154osm_영천_154-청통_154_1,0.00168,0.015293,0.012385,0.0,0.0,0.0,0.0,450,495,562,10.77,1
40103,40525,2,154osm_영천_154-청통_154_2,0.00168,0.015293,0.012385,0.0,0.0,0.0,0.0,450,495,562,10.77,1
40131,40762,1,154osm_양주_154-쌍문_154_1,0.001661,0.015123,0.012247,0.0,0.0,0.0,0.0,450,495,562,10.65,1
40131,40762,2,154osm_양주_154-쌍문_154_2,0.001661,0.015123,0.012247,0.0,0.0,0.0,0.0,450,495,562,10.65,1
40403,40418,1,154osm_주문진_154-북강릉_154_1,0.001714,0.015606,0.012639,0.0,0.0,0.0,0.0,450,495,562,10.99,1
40403,40418,2,154osm_주문진_154-북강릉_154_2,0.001714,0.015606,0.012639,0.0,0.0,0.0,0.0,450,495,562,10.99,1
40403,40418,3,154osm_주문진_154-북강릉_154_3,0.001714,0.015606,0.012639,0.0,0.0,0.0,0.0,450,495,562,10.99,1
40403,40418,4,154osm_주문진_154-북강릉_154_4,0.001714,0.015606,0.012639,0.0,0.0,0.0,0.0,450,495,562,10.99,1
40626,40645,1,154osm_삼척_154-이원_154_1,0.001699,0.015464,0.012523,0.0,0.0,0.0,0.0,450,495,562,10.89,1
40626,40645,2,154osm_삼척_154-이원_154_2,0.001699,0.015464,0.012523,0.0,0.0,0.0,0.0,450,495,562,10.89,1
40111,40522,1,154osm_신마산_154-마산_154_1,0.001704,0.015506,0.012558,0.0,0.0,0.0,0.0,450,495,562,10.92,1
40423,40737,1,154osm_남춘천_154-춘천T2_154_1,0.001672,0.015222,0.012328,0.0,0.0,0.0,0.0,450,495,562,10.72,1
40423,40737,2,154osm_남춘천_154-춘천T2_154_2,0.001672,0.015222,0.012328,0.0,0.0,0.0,0.0,450,495,562,10.72,1
40423,40737,3,154osm_남춘천_154-춘천T2_154_3,0.001672,0.015222,0.012328,0.0,0.0,0.0,0.0,450,495,562,10.72,1
40423,40737,4,154osm_남춘천_154-춘천T2_154_4,0.001672,0.015222,0.012328,0.0,0.0,0.0,0.0,450,495,562,10.72,1
40058,40210,1,154osm_울주_154-외동_154_1,0.001718,0.015634,0.012661,0.0,0.0,0.0,0.0,450,495,562,11.01,1
40058,40210,2,154osm_울주_154-외동_154_2,0.001718,0.015634,0.012661,0.0,0.0,0.0,0.0,450,495,562,11.01,1
40233,40273,1,154osm_장성_154-비아_154_1,0.001696,0.015435,0.0125,0.0,0.0,0.0,0.0,450,495,562,10.87,1
40233,40273,2,154osm_장성_154-비아_154_2,0.001696,0.015435,0.0125,0.0,0.0,0.0,0.0,450,495,562,10.87,1
40233,40273,3,154osm_장성_154-비아_154_3,0.001696,0.015435,0.0125,0.0,0.0,0.0,0.0,450,495,562,10.87,1
40233,40273,4,154osm_장성_154-비아_154_4,0.001696,0.015435,0.0125,0.0,0.0,0.0,0.0,450,495,562,10.87,1
40065,40694,1,154osm_유성_154-서세종_154_1,0.00171,0.015563,0.012604,0.0,0.0,0.0,0.0,450,495,562,10.96,1
40065,40694,2,154osm_유성_154-서세종_154_2,0.00171,0.015563,0.012604,0.0,0.0,0.0,0.0,450,495,562,10.96,1
40349,40395,1,154osm_영월_154-동영월_154_1,0.001714,0.015606,0.012639,0.0,0.0,0.0,0.0,450,495,562,10.99,1
40349,40395,2,154osm_영월_154-동영월_154_2,0.001714,0.015606,0.012639,0.0,0.0,0.0,0.0,450,495,562,10.99,1
40349,40395,3,154osm_영월_154-동영월_154_3,0.001714,0.015606,0.012639,0.0,0.0,0.0,0.0,450,495,562,10.99,1
40349,40395,4,154osm_영월_154-동영월_154_4,0.001714,0.015606,0.012639,0.0,0.0,0.0,0.0,450,495,562,10.99,1
40093,40398,1,154osm_관창_154-대천_154_1,0.001691,0.015393,0.012466,0.0,0.0,0.0,0.0,450,495,562,10.84,1
40093,40398,2,154osm_관창_154-대천_154_2,0.001691,0.015393,0.012466,0.0,0.0,0.0,0.0,450,495,562,10.84,1
40093,40398,3,154osm_관창_154-대천_154_3,0.001691,0.015393,0.012466,0.0,0.0,0.0,0.0,450,495,562,10.84,1
40093,40398,4,154osm_관창_154-대천_154_4,0.001691,0.015393,0.012466,0.0,0.0,0.0,0.0,450,495,562,10.84,1
40348,40566,1,154osm_선산_154-고아_154_1,0.001746,0.01589,0.012868,0.0,0.0,0.0,0.0,450,495,562,11.19,1
40348,40566,2,154osm_선산_154-고아_154_2,0.001746,0.01589,0.012868,0.0,0.0,0.0,0.0,450,495,562,11.19,1
40529,40548,1,154osm_남포항_154-왕신_154_1,0.001735,0.01579,0.012788,0.0,0.0,0.0,0.0,450,495,562,11.12,1
40529,40548,2,154osm_남포항_154-왕신_154_2,0.001735,0.01579,0.012788,0.0,0.0,0.0,0.0,450,495,562,11.12,1
40529,40548,3,154osm_남포항_154-왕신_154_3,0.001735,0.01579,0.012788,0.0,0.0,0.0,0.0,450,495,562,11.12,1
40529,40548,4,154osm_남포항_154-왕신_154_4,0.001735,0.01579,0.012788,0.0,0.0,0.0,0.0,450,495,562,11.12,1
40200,40695,1,154osm_세종T1_154-조치원_154_1,0.001827,0.016628,0.013467,0.0,0.0,0.0,0.0,450,495,562,11.71,1
40200,40695,2,154osm_세종T1_154-조치원_154_2,0.001827,0.016628,0.013467,0.0,0.0,0.0,0.0,450,495,562,11.71,1
40111,40166,1,154osm_신마산_154-칠서_154_1,0.0018,0.016387,0.013271,0.0,0.0,0.0,0.0,450,495,562,11.54,1
40111,40166,2,154osm_신마산_154-칠서_154_2,0.0018,0.016387,0.013271,0.0,0.0,0.0,0.0,450,495,562,11.54,1
40111,40166,3,154osm_신마산_154-칠서_154_3,0.0018,0.016387,0.013271,0.0,0.0,0.0,0.0,450,495,562,11.54,1
40111,40166,4,154osm_신마산_154-칠서_154_4,0.0018,0.016387,0.013271,0.0,0.0,0.0,0.0,450,495,562,11.54,1
40118,40478,1,154osm_용인_154-모현_154_1,0.001772,0.016131,0.013064,0.0,0.0,0.0,0.0,450,495,562,11.36,1
40118,40478,2,154osm_용인_154-모현_154_2,0.001772,0.016131,0.013064,0.0,0.0,0.0,0.0,450,495,562,11.36,1
40173,40470,1,154osm_마석_154-덕소_154_1,0.001822,0.016586,0.013432,0.0,0.0,0.0,0.0,450,495,562,11.68,1
40173,40470,2,154osm_마석_154-덕소_154_2,0.001822,0.016586,0.013432,0.0,0.0,0.0,0.0,450,495,562,11.68,1
40125,40401,1,154osm_아산_154-예산_154_1,0.001783,0.016231,0.013144,0.0,0.0,0.0,0.0,450,495,562,11.43,1
40125,40401,2,154osm_아산_154-예산_154_2,0.001783,0.016231,0.013144,0.0,0.0,0.0,0.0,450,495,562,11.43,1
40125,40401,3,154osm_아산_154-예산_154_3,0.001783,0.016231,0.013144,0.0,0.0,0.0,0.0,450,495,562,11.43,1
40125,40401,4,154osm_아산_154-예산_154_4,0.001783,0.016231,0.013144,0.0,0.0,0.0,0.0,450,495,562,11.43,1
40248,40408,1,154osm_여주_154-문막_154_1,0.001817,0.016543,0.013397,0.0,0.0,0.0,0.0,450,495,562,11.65,1
40248,40408,2,154osm_여주_154-문막_154_2,0.001817,0.016543,0.013397,0.0,0.0,0.0,0.0,450,495,562,11.65,1
40248,40408,3,154osm_여주_154-문막_154_3,0.001817,0.016543,0.013397,0.0,0.0,0.0,0.0,450,495,562,11.65,1
40248,40408,4,154osm_여주_154-문막_154_4,0.001817,0.016543,0.013397,0.0,0.0,0.0,0.0,450,495,562,11.65,1
40186,40282,1,154osm_북울산_154-동울산_154_1,0.001808,0.016458,0.013329,0.0,0.0,0.0,0.0,450,495,562,11.59,1
40466,40467,1,154osm_지제_154-용문_154_1,0.001864,0.016969,0.013742,0.0,0.0,0.0,0.0,450,495,562,11.95,1
40466,40467,2,154osm_지제_154-용문_154_2,0.001864,0.016969,0.013742,0.0,0.0,0.0,0.0,450,495,562,11.95,1
40140,40607,1,154osm_신화순_154-금천_154_1,0.00186,0.016926,0.013708,0.0,0.0,0.0,0.0,450,495,562,11.92,1
40073,40123,1,154osm_오창_154-신진천_154_1,0.001847,0.016813,0.013616,0.0,0.0,0.0,0.0,450,495,562,11.84,1
40073,40123,2,154osm_오창_154-신진천_154_2,0.001847,0.016813,0.013616,0.0,0.0,0.0,0.0,450,495,562,11.84,1
40116,40788,1,154osm_마천_154-지사_154_1,0.00183,0.016657,0.013489,0.0,0.0,0.0,0.0,450,495,562,11.73,1
40116,40788,2,154osm_마천_154-지사_154_2,0.00183,0.016657,0.013489,0.0,0.0,0.0,0.0,450,495,562,11.73,1
40310,40670,1,154osm_만승_154-삼죽_154_1,0.001944,0.017693,0.014329,0.0,0.0,0.0,0.0,450,495,562,12.46,1
40310,40670,2,154osm_만승_154-삼죽_154_2,0.001944,0.017693,0.014329,0.0,0.0,0.0,0.0,450,495,562,12.46,1
40310,40670,3,154osm_만승_154-삼죽_154_3,0.001944,0.017693,0.014329,0.0,0.0,0.0,0.0,450,495,562,12.46,1
40310,40670,4,154osm_만승_154-삼죽_154_4,0.001944,0.017693,0.014329,0.0,0.0,0.0,0.0,450,495,562,12.46,1
40136,40172,1,154osm_동두천_154-신포천_154_1,0.001938,0.017636,0.014283,0.0,0.0,0.0,0.0,450,495,562,12.42,1
40136,40172,2,154osm_동두천_154-신포천_154_2,0.001938,0.017636,0.014283,0.0,0.0,0.0,0.0,450,495,562,12.42,1
40136,40172,3,154osm_동두천_154-신포천_154_3,0.001938,0.017636,0.014283,0.0,0.0,0.0,0.0,450,495,562,12.42,1
40136,40172,4,154osm_동두천_154-신포천_154_4,0.001938,0.017636,0.014283,0.0,0.0,0.0,0.0,450,495,562,12.42,1
40639,40693,1,154osm_김제_154-백산_154_1,0.00187,0.017026,0.013789,0.0,0.0,0.0,0.0,450,495,562,11.99,1
40552,40592,1,154osm_왜관_154-관음_154_1,0.001991,0.018119,0.014674,0.0,0.0,0.0,0.0,450,495,562,12.76,1
40552,40592,2,154osm_왜관_154-관음_154_2,0.001991,0.018119,0.014674,0.0,0.0,0.0,0.0,450,495,562,12.76,1
40552,40592,3,154osm_왜관_154-관음_154_3,0.001991,0.018119,0.014674,0.0,0.0,0.0,0.0,450,495,562,12.76,1
40552,40592,4,154osm_왜관_154-관음_154_4,0.001991,0.018119,0.014674,0.0,0.0,0.0,0.0,450,495,562,12.76,1
40656,40658,1,154osm_팔봉_154-봉동_154_1,0.001908,0.017367,0.014065,0.0,0.0,0.0,0.0,450,495,562,12.23,1
40656,40658,2,154osm_팔봉_154-봉동_154_2,0.001908,0.017367,0.014065,0.0,0.0,0.0,0.0,450,495,562,12.23,1
40131,40138,1,154osm_양주_154-녹양_154_1,0.001936,0.017622,0.014271,0.0,0.0,0.0,0.0,450,495,562,12.41,1
40131,40138,2,154osm_양주_154-녹양_154_2,0.001936,0.017622,0.014271,0.0,0.0,0.0,0.0,450,495,562,12.41,1
40118,40487,1,154osm_용인_154-오천_154_1,0.001967,0.017906,0.014501,0.0,0.0,0.0,0.0,450,495,562,12.61,1
