from_bus,to_bus,id,name,r_pu,x_pu,b_pu,g_from_pu,b_from_pu,g_to_pu,b_to_pu,rate_a_mva,rate_b_mva,rate_c_mva,length_km,in_service
40118,40487,2,154osm_용인_154-오천_154_2,0.001967,0.017906,0.014501,0.0,0.0,0.0,0.0,450,495,562,12.61,1
40152,40464,1,154osm_도봉_154-진건_154_1,0.001998,0.01819,0.014731,0.0,0.0,0.0,0.0,450,495,562,12.81,1
40152,40464,2,154osm_도봉_154-진건_154_2,0.001998,0.01819,0.014731,0.0,0.0,0.0,0.0,450,495,562,12.81,1
40315,40654,1,154osm_진안_154-장수_154_1,0.001972,0.017949,0.014536,0.0,0.0,0.0,0.0,450,495,562,12.64,1
40172,40424,1,154osm_신포천_154-전곡_154_1,0.00202,0.018389,0.014892,0.0,0.0,0.0,0.0,450,495,562,12.95,1
40172,40424,2,154osm_신포천_154-전곡_154_2,0.00202,0.018389,0.014892,0.0,0.0,0.0,0.0,450,495,562,12.95,1
40172,40424,3,154osm_신포천_154-전곡_154_3,0.00202,0.018389,0.014892,0.0,0.0,0.0,0.0,450,495,562,12.95,1
40172,40424,4,154osm_신포천_154-전곡_154_4,0.00202,0.018389,0.014892,0.0,0.0,0.0,0.0,450,495,562,12.95,1
40192,40427,1,154osm_평택_154-향남_154_1,0.002014,0.018332,0.014847,0.0,0.0,0.0,0.0,450,495,562,12.91,1
40304,40305,1,154osm_경산_154-금호_154_1,0.001981,0.018034,0.014605,0.0,0.0,0.0,0.0,450,495,562,12.7,1
40304,40305,2,154osm_경산_154-금호_154_2,0.001981,0.018034,0.014605,0.0,0.0,0.0,0.0,450,495,562,12.7,1
40304,40305,3,154osm_경산_154-금호_154_3,0.001981,0.018034,0.014605,0.0,0.0,0.0,0.0,450,495,562,12.7,1
40304,40305,4,154osm_경산_154-금호_154_4,0.001981,0.018034,0.014605,0.0,0.0,0.0,0.0,450,495,562,12.7,1
40317,40416,1,154osm_신의정부_154-송우_154_1,0.002033,0.018503,0.014984,0.0,0.0,0.0,0.0,450,495,562,13.03,1
40317,40416,2,154osm_신의정부_154-송우_154_2,0.002033,0.018503,0.014984,0.0,0.0,0.0,0.0,450,495,562,13.03,1
40228,40457,1,154osm_포승_154-청북_154_1,0.002153,0.019596,0.01587,0.0,0.0,0.0,0.0,450,495,562,13.8,1
40228,40457,2,154osm_포승_154-청북_154_2,0.002153,0.019596,0.01587,0.0,0.0,0.0,0.0,450,495,562,13.8,1
40228,40457,3,154osm_포승_154-청북_154_3,0.002153,0.019596,0.01587,0.0,0.0,0.0,0.0,450,495,562,13.8,1
40228,40457,4,154osm_포승_154-청북_154_4,0.002153,0.019596,0.01587,0.0,0.0,0.0,0.0,450,495,562,13.8,1
40118,40384,1,154osm_용인_154-남사_154_1,0.002106,0.01917,0.015525,0.0,0.0,0.0,0.0,450,495,562,13.5,1
40118,40384,2,154osm_용인_154-남사_154_2,0.002106,0.01917,0.015525,0.0,0.0,0.0,0.0,450,495,562,13.5,1
40118,40384,3,154osm_용인_154-남사_154_3,0.002106,0.01917,0.015525,0.0,0.0,0.0,0.0,450,495,562,13.5,1
40118,40384,4,154osm_용인_154-남사_154_4,0.002106,0.01917,0.015525,0.0,0.0,0.0,0.0,450,495,562,13.5,1
40223,40773,1,154osm_하남_154-덕림_154_1,0.002083,0.018957,0.015352,0.0,0.0,0.0,0.0,450,495,562,13.35,1
40223,40773,2,154osm_하남_154-덕림_154_2,0.002083,0.018957,0.015352,0.0,0.0,0.0,0.0,450,495,562,13.35,1
40223,40773,3,154osm_하남_154-덕림_154_3,0.002083,0.018957,0.015352,0.0,0.0,0.0,0.0,450,495,562,13.35,1
40223,40773,4,154osm_하남_154-덕림_154_4,0.002083,0.018957,0.015352,0.0,0.0,0.0,0.0,450,495,562,13.35,1
40373,40541,1,154osm_합천_154-쌍림_154_1,0.002095,0.019071,0.015444,0.0,0.0,0.0,0.0,450,495,562,13.43,1
40373,40541,2,154osm_합천_154-쌍림_154_2,0.002095,0.019071,0.015444,0.0,0.0,0.0,0.0,450,495,562,13.43,1
40058,40687,1,154osm_울주_154-직동_154_1,0.002126,0.019355,0.015675,0.0,0.0,0.0,0.0,450,495,562,13.63,1
40058,40687,2,154osm_울주_154-직동_154_2,0.002126,0.019355,0.015675,0.0,0.0,0.0,0.0,450,495,562,13.63,1
40058,40687,3,154osm_울주_154-직동_154_3,0.002126,0.019355,0.015675,0.0,0.0,0.0,0.0,450,495,562,13.63,1
40058,40687,4,154osm_울주_154-직동_154_4,0.002126,0.019355,0.015675,0.0,0.0,0.0,0.0,450,495,562,13.63,1
40125,40127,1,154osm_아산_154-온양_154_1,0.002097,0.019085,0.015456,0.0,0.0,0.0,0.0,450,495,562,13.44,1
40125,40127,2,154osm_아산_154-온양_154_2,0.002097,0.019085,0.015456,0.0,0.0,0.0,0.0,450,495,562,13.44,1
40125,40127,3,154osm_아산_154-온양_154_3,0.002097,0.019085,0.015456,0.0,0.0,0.0,0.0,450,495,562,13.44,1
40125,40127,4,154osm_아산_154-온양_154_4,0.002097,0.019085,0.015456,0.0,0.0,0.0,0.0,450,495,562,13.44,1
40156,40386,1,154osm_금촌_154-고양_154_1,0.002103,0.019142,0.015502,0.0,0.0,0.0,0.0,450,495,562,13.48,1
40156,40386,2,154osm_금촌_154-고양_154_2,0.002103,0.019142,0.015502,0.0,0.0,0.0,0.0,450,495,562,13.48,1
40104,40310,1,154osm_진천_154-만승_154_1,0.00212,0.019298,0.015629,0.0,0.0,0.0,0.0,450,495,562,13.59,1
40104,40310,2,154osm_진천_154-만승_154_2,0.00212,0.019298,0.015629,0.0,0.0,0.0,0.0,450,495,562,13.59,1
40104,40310,3,154osm_진천_154-만승_154_3,0.00212,0.019298,0.015629,0.0,0.0,0.0,0.0,450,495,562,13.59,1
40104,40310,4,154osm_진천_154-만승_154_4,0.00212,0.019298,0.015629,0.0,0.0,0.0,0.0,450,495,562,13.59,1
40164,40166,1,154osm_창녕_154-칠서_154_1,0.0022,0.020022,0.016215,0.0,0.0,0.0,0.0,450,495,562,14.1,1
40164,40166,2,154osm_창녕_154-칠서_154_2,0.0022,0.020022,0.016215,0.0,0.0,0.0,0.0,450,495,562,14.1,1
40164,40166,3,154osm_창녕_154-칠서_154_3,0.0022,0.020022,0.016215,0.0,0.0,0.0,0.0,450,495,562,14.1,1
40164,40166,4,154osm_창녕_154-칠서_154_4,0.0022,0.020022,0.016215,0.0,0.0,0.0,0.0,450,495,562,14.1,1
40140,40621,1,154osm_신화순_154-화순_154_1,0.002173,0.019781,0.016019,0.0,0.0,0.0,0.0,450,495,562,13.93,1
40078,40124,1,154osm_노포_154-서창_154_1,0.002145,0.019525,0.015813,0.0,0.0,0.0,0.0,450,495,562,13.75,1
40078,40124,2,154osm_노포_154-서창_154_2,0.002145,0.019525,0.015813,0.0,0.0,0.0,0.0,450,495,562,13.75,1
40054,40055,1,154osm_천안_154-성거_154_1,0.002083,0.018957,0.015352,0.0,0.0,0.0,0.0,450,495,562,13.35,1
40054,40055,2,154osm_천안_154-성거_154_2,0.002083,0.018957,0.015352,0.0,0.0,0.0,0.0,450,495,562,13.35,1
40665,40666,1,154osm_충주_154-북충주_154_1,0.002115,0.019255,0.015594,0.0,0.0,0.0,0.0,450,495,562,13.56,1
40665,40666,2,154osm_충주_154-북충주_154_2,0.002115,0.019255,0.015594,0.0,0.0,0.0,0.0,450,495,562,13.56,1
40665,40666,3,154osm_충주_154-북충주_154_3,0.002115,0.019255,0.015594,0.0,0.0,0.0,0.0,450,495,562,13.56,1
40665,40666,4,154osm_충주_154-북충주_154_4,0.002115,0.019255,0.015594,0.0,0.0,0.0,0.0,450,495,562,13.56,1
40420,40421,1,154osm_춘천_154-북춘천_154_1,0.002248,0.020462,0.016571,0.0,0.0,0.0,0.0,450,495,562,14.41,1
40420,40421,2,154osm_춘천_154-북춘천_154_2,0.002248,0.020462,0.016571,0.0,0.0,0.0,0.0,450,495,562,14.41,1
40420,40421,3,154osm_춘천_154-북춘천_154_3,0.002248,0.020462,0.016571,0.0,0.0,0.0,0.0,450,495,562,14.41,1
40420,40421,4,154osm_춘천_154-북춘천_154_4,0.002248,0.020462,0.016571,0.0,0.0,0.0,0.0,450,495,562,14.41,1
40408,40627,1,154osm_문막_154-서원주_154_1,0.00214,0.019482,0.015778,0.0,0.0,0.0,0.0,450,495,562,13.72,1
40408,40627,2,154osm_문막_154-서원주_154_2,0.00214,0.019482,0.015778,0.0,0.0,0.0,0.0,450,495,562,13.72,1
40111,40521,1,154osm_신마산_154-서마산_154_1,0.002226,0.020263,0.01641,0.0,0.0,0.0,0.0,450,495,562,14.27,1
40337,40555,1,154osm_삼척그린파워_154-울진_154_1,0.002178,0.019823,0.016054,0.0,0.0,0.0,0.0,450,495,562,13.96,1
40337,40555,2,154osm_삼척그린파워_154-울진_154_2,0.002178,0.019823,0.016054,0.0,0.0,0.0,0.0,450,495,562,13.96,1
40131,40156,1,154osm_양주_154-금촌_154_1,0.002206,0.020079,0.016261,0.0,0.0,0.0,0.0,450,495,562,14.14,1
40131,40156,2,154osm_양주_154-금촌_154_2,0.002206,0.020079,0.016261,0.0,0.0,0.0,0.0,450,495,562,14.14,1
40131,40156,3,154osm_양주_154-금촌_154_3,0.002206,0.020079,0.016261,0.0,0.0,0.0,0.0,450,495,562,14.14,1
40131,40156,4,154osm_양주_154-금촌_154_4,0.002206,0.020079,0.016261,0.0,0.0,0.0,0.0,450,495,562,14.14,1
40394,40695,1,154osm_전의_154-조치원_154_1,0.002203,0.02005,0.016238,0.0,0.0,0.0,0.0,450,495,562,14.12,1
40394,40695,2,154osm_전의_154-조치원_154_2,0.002203,0.02005,0.016238,0.0,0.0,0.0,0.0,450,495,562,14.12,1
40096,40655,1,154osm_군산_154-영등_154_1,0.002175,0.019795,0.016031,0.0,0.0,0.0,0.0,450,495,562,13.94,1
40096,40655,2,154osm_군산_154-영등_154_2,0.002175,0.019795,0.016031,0.0,0.0,0.0,0.0,450,495,562,13.94,1
40096,40655,3,154osm_군산_154-영등_154_3,0.002175,0.019795,0.016031,0.0,0.0,0.0,0.0,450,495,562,13.94,1
40096,40655,4,154osm_군산_154-영등_154_4,0.002175,0.019795,0.016031,0.0,0.0,0.0,0.0,450,495,562,13.94,1
40375,40531,1,154osm_사봉_154-가야_154_1,0.002214,0.02015,0.016318,0.0,0.0,0.0,0.0,450,495,562,14.19,1
40375,40531,2,154osm_사봉_154-가야_154_2,0.002214,0.02015,0.016318,0.0,0.0,0.0,0.0,450,495,562,14.19,1
40375,40531,3,154osm_사봉_154-가야_154_3,0.002214,0.02015,0.016318,0.0,0.0,0.0,0.0,450,495,562,14.19,1
40375,40531,4,154osm_사봉_154-가야_154_4,0.002214,0.02015,0.016318,0.0,0.0,0.0,0.0,450,495,562,14.19,1
40110,40370,1,154osm_의령_154-구룡_154_1,0.002245,0.020434,0.016549,0.0,0.0,0.0,0.0,450,495,562,14.39,1
40291,40353,1,154osm_서산_154-신당진_154_1,0.002232,0.02032,0.016456,0.0,0.0,0.0,0.0,450,495,562,14.31,1
40291,40353,2,154osm_서산_154-신당진_154_2,0.002232,0.02032,0.016456,0.0,0.0,0.0,0.0,450,495,562,14.31,1
40264,40269,1,154osm_벌교_154-서순천_154_1,0.002287,0.020817,0.016859,0.0,0.0,0.0,0.0,450,495,562,14.66,1
40058,40402,1,154osm_울주_154-태화_154_1,0.002228,0.020278,0.016422,0.0,0.0,0.0,0.0,450,495,562,14.28,1
40058,40402,2,154osm_울주_154-태화_154_2,0.002228,0.020278,0.016422,0.0,0.0,0.0,0.0,450,495,562,14.28,1
40364,40452,1,154osm_양곡_154-강화_154_1,0.002253,0.020505,0.016606,0.0,0.0,0.0,0.0,450,495,562,14.44,1
40364,40452,2,154osm_양곡_154-강화_154_2,0.002253,0.020505,0.016606,0.0,0.0,0.0,0.0,450,495,562,14.44,1
40141,40426,1,154osm_운천_154-포천_154_1,0.002243,0.02042,0.016537,0.0,0.0,0.0,0.0,450,495,562,14.38,1
40141,40426,2,154osm_운천_154-포천_154_2,0.002243,0.02042,0.016537,0.0,0.0,0.0,0.0,450,495,562,14.38,1
40141,40426,3,154osm_운천_154-포천_154_3,0.002243,0.02042,0.016537,0.0,0.0,0.0,0.0,450,495,562,14.38,1
40141,40426,4,154osm_운천_154-포천_154_4,0.002243,0.02042,0.016537,0.0,0.0,0.0,0.0,450,495,562,14.38,1
40636,40657,1,154osm_동전주_154-북전주_154_1,0.002235,0.020349,0.01648,0.0,0.0,0.0,0.0,450,495,562,14.33,1
40636,40657,2,154osm_동전주_154-북전주_154_2,0.002235,0.020349,0.01648,0.0,0.0,0.0,0.0,450,495,562,14.33,1
40636,40657,3,154osm_동전주_154-북전주_154_3,0.002235,0.020349,0.01648,0.0,0.0,0.0,0.0,450,495,562,14.33,1
40636,40657,4,154osm_동전주_154-북전주_154_4,0.002235,0.020349,0.01648,0.0,0.0,0.0,0.0,450,495,562,14.33,1
40329,40650,1,154osm_증평_154-괴산_154_1,0.00227,0.020661,0.016733,0.0,0.0,0.0,0.0,450,495,562,14.55,1
40329,40650,2,154osm_증평_154-괴산_154_2,0.00227,0.020661,0.016733,0.0,0.0,0.0,0.0,450,495,562,14.55,1
40329,40650,3,154osm_증평_154-괴산_154_3,0.00227,0.020661,0.016733,0.0,0.0,0.0,0.0,450,495,562,14.55,1
40329,40650,4,154osm_증평_154-괴산_154_4,0.00227,0.020661,0.016733,0.0,0.0,0.0,0.0,450,495,562,14.55,1
40090,40316,1,154osm_신광명_154-성포_154_1,0.002324,0.021158,0.017135,0.0,0.0,0.0,0.0,450,495,562,14.9,1
40090,40316,2,154osm_신광명_154-성포_154_2,0.002324,0.021158,0.017135,0.0,0.0,0.0,0.0,450,495,562,14.9,1
40095,40693,1,154osm_이리_154-백산_154_1,0.002295,0.020888,0.016917,0.0,0.0,0.0,0.0,450,495,562,14.71,1
40095,40693,2,154osm_이리_154-백산_154_2,0.002295,0.020888,0.016917,0.0,0.0,0.0,0.0,450,495,562,14.71,1
40151,40490,1,154osm_곤지암_154-이천_154_1,0.00234,0.0213,0.01725,0.0,0.0,0.0,0.0,450,495,562,15.0,1
40151,40490,2,154osm_곤지암_154-이천_154_2,0.00234,0.0213,0.01725,0.0,0.0,0.0,0.0,450,495,562,15.0,1
40151,40490,3,154osm_곤지암_154-이천_154_3,0.00234,0.0213,0.01725,0.0,0.0,0.0,0.0,450,495,562,15.0,1
40151,40490,4,154osm_곤지암_154-이천_154_4,0.00234,0.0213,0.01725,0.0,0.0,0.0,0.0,450,495,562,15.0,1
40232,40303,1,154osm_음성_154-남음성_154_1,0.002278,0.020732,0.01679,0.0,0.0,0.0,0.0,450,495,562,14.6,1
40232,40303,2,154osm_음성_154-남음성_154_2,0.002278,0.020732,0.01679,0.0,0.0,0.0,0.0,450,495,562,14.6,1
40232,40303,3,154osm_음성_154-남음성_154_3,0.002278,0.020732,0.01679,0.0,0.0,0.0,0.0,450,495,562,14.6,1
40232,40303,4,154osm_음성_154-남음성_154_4,0.002278,0.020732,0.01679,0.0,0.0,0.0,0.0,450,495,562,14.6,1
40497,40498,1,154osm_석문_154-대산_154_1,0.002268,0.020647,0.016721,0.0,0.0,0.0,0.0,450,495,562,14.54,1
40497,40498,2,154osm_석문_154-대산_154_2,0.002268,0.020647,0.016721,0.0,0.0,0.0,0.0,450,495,562,14.54,1
40165,40167,1,154osm_강창_154-다산_154_1,0.002264,0.020604,0.016686,0.0,0.0,0.0,0.0,450,495,562,14.51,1
40165,40167,2,154osm_강창_154-다산_154_2,0.002264,0.020604,0.016686,0.0,0.0,0.0,0.0,450,495,562,14.51,1
40269,40272,1,154osm_서순천_154-순천T2_154_1,0.002309,0.021016,0.01702,0.0,0.0,0.0,0.0,450,495,562,14.8,1
40141,40145,1,154osm_운천_154-철원_154_1,0.002303,0.020959,0.016974,0.0,0.0,0.0,0.0,450,495,562,14.76,1
40141,40145,2,154osm_운천_154-철원_154_2,0.002303,0.020959,0.016974,0.0,0.0,0.0,0.0,450,495,562,14.76,1
40520,40531,1,154osm_중리_154-가야_154_1,0.002326,0.021172,0.017146,0.0,0.0,0.0,0.0,450,495,562,14.91,1
40520,40531,2,154osm_중리_154-가야_154_2,0.002326,0.021172,0.017146,0.0,0.0,0.0,0.0,450,495,562,14.91,1
40520,40531,3,154osm_중리_154-가야_154_3,0.002326,0.021172,0.017146,0.0,0.0,0.0,0.0,450,495,562,14.91,1
40520,40531,4,154osm_중리_154-가야_154_4,0.002326,0.021172,0.017146,0.0,0.0,0.0,0.0,450,495,562,14.91,1
40215,40312,1,154osm_남창_154-완도_154_1,0.002331,0.021215,0.017181,0.0,0.0,0.0,0.0,450,495,562,14.94,1
40151,40765,1,154osm_곤지암_154-초월_154_1,0.002381,0.021669,0.017549,0.0,0.0,0.0,0.0,450,495,562,15.26,1
40151,40765,2,154osm_곤지암_154-초월_154_2,0.002381,0.021669,0.017549,0.0,0.0,0.0,0.0,450,495,562,15.26,1
40151,40765,3,154osm_곤지암_154-초월_154_3,0.002381,0.021669,0.017549,0.0,0.0,0.0,0.0,450,495,562,15.26,1
40151,40765,4,154osm_곤지암_154-초월_154_4,0.002381,0.021669,0.017549,0.0,0.0,0.0,0.0,450,495,562,15.26,1
40092,40655,1,154osm_함열_154-영등_154_1,0.002373,0.021598,0.017492,0.0,0.0,0.0,0.0,450,495,562,15.21,1
40092,40655,2,154osm_함열_154-영등_154_2,0.002373,0.021598,0.017492,0.0,0.0,0.0,0.0,450,495,562,15.21,1
40092,40655,3,154osm_함열_154-영등_154_3,0.002373,0.021598,0.017492,0.0,0.0,0.0,0.0,450,495,562,15.21,1
40092,40655,4,154osm_함열_154-영등_154_4,0.002373,0.021598,0.017492,0.0,0.0,0.0,0.0,450,495,562,15.21,1
40231,40674,1,154osm_풍동_154-장연_154_1,0.002384,0.021698,0.017572,0.0,0.0,0.0,0.0,450,495,562,15.28,1
40231,40674,2,154osm_풍동_154-장연_154_2,0.002384,0.021698,0.017572,0.0,0.0,0.0,0.0,450,495,562,15.28,1
40231,40674,3,154osm_풍동_154-장연_154_3,0.002384,0.021698,0.017572,0.0,0.0,0.0,0.0,450,495,562,15.28,1
40231,40674,4,154osm_풍동_154-장연_154_4,0.002384,0.021698,0.017572,0.0,0.0,0.0,0.0,450,495,562,15.28,1
40304,40525,1,154osm_경산_154-청통_154_1,0.002423,0.022053,0.01786,0.0,0.0,0.0,0.0,450,495,562,15.53,1
40304,40525,2,154osm_경산_154-청통_154_2,0.002423,0.022053,0.01786,0.0,0.0,0.0,0.0,450,495,562,15.53,1
40304,40525,3,154osm_경산_154-청통_154_3,0.002423,0.022053,0.01786,0.0,0.0,0.0,0.0,450,495,562,15.53,1
40304,40525,4,154osm_경산_154-청통_154_4,0.002423,0.022053,0.01786,0.0,0.0,0.0,0.0,450,495,562,15.53,1
40099,40167,1,154osm_고령_154-다산_154_1,0.002368,0.021556,0.017457,0.0,0.0,0.0,0.0,450,495,562,15.18,1
40099,40167,2,154osm_고령_154-다산_154_2,0.002368,0.021556,0.017457,0.0,0.0,0.0,0.0,450,495,562,15.18,1
40076,40394,1,154osm_동천안_154-전의_154_1,0.002409,0.021925,0.017756,0.0,0.0,0.0,0.0,450,495,562,15.44,1
40076,40394,2,154osm_동천안_154-전의_154_2,0.002409,0.021925,0.017756,0.0,0.0,0.0,0.0,450,495,562,15.44,1
40297,40299,1,154osm_화원_154-안좌_154_1,0.003198,0.02911,0.023575,0.0,0.0,0.0,0.0,450,495,562,20.5,1
40297,40299,2,154osm_화원_154-안좌_154_2,0.003198,0.02911,0.023575,0.0,0.0,0.0,0.0,450,495,562,20.5,1
40297,40299,3,154osm_화원_154-안좌_154_3,0.003198,0.02911,0.023575,0.0,0.0,0.0,0.0,450,495,562,20.5,1
40297,40299,4,154osm_화원_154-안좌_154_4,0.003198,0.02911,0.023575,0.0,0.0,0.0,0.0,450,495,562,20.5,1
40177,40202,1,154osm_양산_154-밀양T2_154_1,0.002395,0.021797,0.017652,0.0,0.0,0.0,0.0,450,495,562,15.35,1
40097,40207,1,154osm_대구_154-청도_154_1,0.002393,0.021783,0.017641,0.0,0.0,0.0,0.0,450,495,562,15.34,1
40097,40207,2,154osm_대구_154-청도_154_2,0.002393,0.021783,0.017641,0.0,0.0,0.0,0.0,450,495,562,15.34,1
40532,40787,1,154osm_청하_154-서포항_154_1,0.002404,0.021882,0.017722,0.0,0.0,0.0,0.0,450,495,562,15.41,1
40532,40787,2,154osm_청하_154-서포항_154_2,0.002404,0.021882,0.017722,0.0,0.0,0.0,0.0,450,495,562,15.41,1
40532,40787,3,154osm_청하_154-서포항_154_3,0.002404,0.021882,0.017722,0.0,0.0,0.0,0.0,450,495,562,15.41,1
40532,40787,4,154osm_청하_154-서포항_154_4,0.002404,0.021882,0.017722,0.0,0.0,0.0,0.0,450,495,562,15.41,1
40375,40377,1,154osm_사봉_154-개양_154_1,0.002443,0.022237,0.018009,0.0,0.0,0.0,0.0,450,495,562,15.66,1
40241,40494,1,154osm_논산_154-부여_154_1,0.002401,0.021854,0.017698,0.0,0.0,0.0,0.0,450,495,562,15.39,1
40241,40494,2,154osm_논산_154-부여_154_2,0.002401,0.021854,0.017698,0.0,0.0,0.0,0.0,450,495,562,15.39,1
40241,40494,3,154osm_논산_154-부여_154_3,0.002401,0.021854,0.017698,0.0,0.0,0.0,0.0,450,495,562,15.39,1
40241,40494,4,154osm_논산_154-부여_154_4,0.002401,0.021854,0.017698,0.0,0.0,0.0,0.0,450,495,562,15.39,1
40318,40631,1,154osm_횡성_154-둔내_154_1,0.00244,0.022209,0.017986,0.0,0.0,0.0,0.0,450,495,562,15.64,1
40318,40631,2,154osm_횡성_154-둔내_154_2,0.00244,0.022209,0.017986,0.0,0.0,0.0,0.0,450,495,562,15.64,1
40453,40553,1,154osm_안동_154-풍산_154_1,0.002477,0.02255,0.018262,0.0,0.0,0.0,0.0,450,495,562,15.88,1
40453,40553,2,154osm_안동_154-풍산_154_2,0.002477,0.02255,0.018262,0.0,0.0,0.0,0.0,450,495,562,15.88,1
40102,40199,1,154osm_안성_154-서운_154_1,0.002487,0.022635,0.018331,0.0,0.0,0.0,0.0,450,495,562,15.94,1
40102,40199,2,154osm_안성_154-서운_154_2,0.002487,0.022635,0.018331,0.0,0.0,0.0,0.0,450,495,562,15.94,1
40102,40199,3,154osm_안성_154-서운_154_3,0.002487,0.022635,0.018331,0.0,0.0,0.0,0.0,450,495,562,15.94,1
40102,40199,4,154osm_안성_154-서운_154_4,0.002487,0.022635,0.018331,0.0,0.0,0.0,0.0,450,495,562,15.94,1
40182,40560,1,154osm_칠곡_154-남인동_154_1,0.002452,0.022322,0.018078,0.0,0.0,0.0,0.0,450,495,562,15.72,1
40182,40560,2,154osm_칠곡_154-남인동_154_2,0.002452,0.022322,0.018078,0.0,0.0,0.0,0.0,450,495,562,15.72,1
40182,40560,3,154osm_칠곡_154-남인동_154_3,0.002452,0.022322,0.018078,0.0,0.0,0.0,0.0,450,495,562,15.72,1
40182,40560,4,154osm_칠곡_154-남인동_154_4,0.002452,0.022322,0.018078,0.0,0.0,0.0,0.0,450,495,562,15.72,1
40164,40519,1,154osm_창녕_154-초동_154_1,0.002479,0.022564,0.018274,0.0,0.0,0.0,0.0,450,495,562,15.89,1
40164,40519,2,154osm_창녕_154-초동_154_2,0.002479,0.022564,0.018274,0.0,0.0,0.0,0.0,450,495,562,15.89,1
40164,40519,3,154osm_창녕_154-초동_154_3,0.002479,0.022564,0.018274,0.0,0.0,0.0,0.0,450,495,562,15.89,1
40164,40519,4,154osm_창녕_154-초동_154_4,0.002479,0.022564,0.018274,0.0,0.0,0.0,0.0,450,495,562,15.89,1
40330,40463,1,154osm_신장_154-서종_154_1,0.002513,0.022876,0.018526,0.0,0.0,0.0,0.0,450,495,562,16.11,1
40330,40463,2,154osm_신장_154-서종_154_2,0.002513,0.022876,0.018526,0.0,0.0,0.0,0.0,450,495,562,16.11,1
40330,40463,3,154osm_신장_154-서종_154_3,0.002513,0.022876,0.018526,0.0,0.0,0.0,0.0,450,495,562,16.11,1
40330,40463,4,154osm_신장_154-서종_154_4,0.002513,0.022876,0.018526,0.0,0.0,0.0,0.0,450,495,562,16.11,1
40624,40625,1,154osm_주진_154-평창_154_1,0.002555,0.02326,0.018837,0.0,0.0,0.0,0.0,450,495,562,16.38,1
40624,40625,2,154osm_주진_154-평창_154_2,0.002555,0.02326,0.018837,0.0,0.0,0.0,0.0,450,495,562,16.38,1
40099,40541,1,154osm_고령_154-쌍림_154_1,0.002471,0.022493,0.018216,0.0,0.0,0.0,0.0,450,495,562,15.84,1
40099,40541,2,154osm_고령_154-쌍림_154_2,0.002471,0.022493,0.018216,0.0,0.0,0.0,0.0,450,495,562,15.84,1
40327,40328,1,154osm_초정_154-청주_154_1,0.002474,0.022521,0.018239,0.0,0.0,0.0,0.0,450,495,562,15.86,1
40327,40328,2,154osm_초정_154-청주_154_2,0.002474,0.022521,0.018239,0.0,0.0,0.0,0.0,450,495,562,15.86,1
40271,40280,1,154osm_장흥_154-강진_154_1,0.002519,0.022933,0.018572,0.0,0.0,0.0,0.0,450,495,562,16.15,1
40128,40765,1,154osm_성현_154-초월_154_1,0.002501,0.022763,0.018434,0.0,0.0,0.0,0.0,450,495,562,16.03,1
40128,40765,2,154osm_성현_154-초월_154_2,0.002501,0.022763,0.018434,0.0,0.0,0.0,0.0,450,495,562,16.03,1
40128,40765,3,154osm_성현_154-초월_154_3,0.002501,0.022763,0.018434,0.0,0.0,0.0,0.0,450,495,562,16.03,1
40128,40765,4,154osm_성현_154-초월_154_4,0.002501,0.022763,0.018434,0.0,0.0,0.0,0.0,450,495,562,16.03,1
40214,40512,1,154osm_고성_154-통영_154_1,0.002499,0.022748,0.018423,0.0,0.0,0.0,0.0,450,495,562,16.02,1
40214,40512,2,154osm_고성_154-통영_154_2,0.002499,0.022748,0.018423,0.0,0.0,0.0,0.0,450,495,562,16.02,1
40214,40512,3,154osm_고성_154-통영_154_3,0.002499,0.022748,0.018423,0.0,0.0,0.0,0.0,450,495,562,16.02,1
40214,40512,4,154osm_고성_154-통영_154_4,0.002499,0.022748,0.018423,0.0,0.0,0.0,0.0,450,495,562,16.02,1
40168,40169,1,154osm_유가_154-밀양T1_154_1,0.002551,0.023217,0.018802,0.0,0.0,0.0,0.0,450,495,562,16.35,1
40168,40169,2,154osm_유가_154-밀양T1_154_2,0.002551,0.023217,0.018802,0.0,0.0,0.0,0.0,450,495,562,16.35,1
40168,40169,3,154osm_유가_154-밀양T1_154_3,0.002551,0.023217,0.018802,0.0,0.0,0.0,0.0,450,495,562,16.35,1
40168,40169,4,154osm_유가_154-밀양T1_154_4,0.002551,0.023217,0.018802,0.0,0.0,0.0,0.0,450,495,562,16.35,1
40092,40134,1,154osm_함열_154-은진_154_1,0.002519,0.022933,0.018572,0.0,0.0,0.0,0.0,450,495,562,16.15,1
40092,40134,2,154osm_함열_154-은진_154_2,0.002519,0.022933,0.018572,0.0,0.0,0.0,0.0,450,495,562,16.15,1
40703,40790,1,154osm_신서_154-봉무_154_1,0.002505,0.022805,0.018469,0.0,0.0,0.0,0.0,450,495,562,16.06,1
40703,40790,2,154osm_신서_154-봉무_154_2,0.002505,0.022805,0.018469,0.0,0.0,0.0,0.0,450,495,562,16.06,1
40396,40400,1,154osm_은하_154-홍성_154_1,0.002546,0.023174,0.018768,0.0,0.0,0.0,0.0,450,495,562,16.32,1
40396,40400,2,154osm_은하_154-홍성_154_2,0.002546,0.023174,0.018768,0.0,0.0,0.0,0.0,450,495,562,16.32,1
40396,40400,3,154osm_은하_154-홍성_154_3,0.002546,0.023174,0.018768,0.0,0.0,0.0,0.0,450,495,562,16.32,1
40396,40400,4,154osm_은하_154-홍성_154_4,0.002546,0.023174,0.018768,0.0,0.0,0.0,0.0,450,495,562,16.32,1
40050,40399,1,154osm_청양_154-신풍_154_1,0.002562,0.023316,0.018883,0.0,0.0,0.0,0.0,450,495,562,16.42,1
40050,40399,2,154osm_청양_154-신풍_154_2,0.002562,0.023316,0.018883,0.0,0.0,0.0,0.0,450,495,562,16.42,1
40050,40399,3,154osm_청양_154-신풍_154_3,0.002562,0.023316,0.018883,0.0,0.0,0.0,0.0,450,495,562,16.42,1
40050,40399,4,154osm_청양_154-신풍_154_4,0.002562,0.023316,0.018883,0.0,0.0,0.0,0.0,450,495,562,16.42,1
40690,40781,1,154osm_신탄진_154-부강_154_1,0.002633,0.02397,0.019412,0.0,0.0,0.0,0.0,450,495,562,16.88,1
40690,40781,2,154osm_신탄진_154-부강_154_2,0.002633,0.02397,0.019412,0.0,0.0,0.0,0.0,450,495,562,16.88,1
40690,40781,3,154osm_신탄진_154-부강_154_3,0.002633,0.02397,0.019412,0.0,0.0,0.0,0.0,450,495,562,16.88,1
40690,40781,4,154osm_신탄진_154-부강_154_4,0.002633,0.02397,0.019412,0.0,0.0,0.0,0.0,450,495,562,16.88,1
40045,40095,1,154osm_전주_154-이리_154_1,0.00263,0.023941,0.019389,0.0,0.0,0.0,0.0,450,495,562,16.86,1
40361,40561,1,154osm_의성_154-안계_154_1,0.002605,0.023714,0.019205,0.0,0.0,0.0,0.0,450,495,562,16.7,1
40361,40561,2,154osm_의성_154-안계_154_2,0.002605,0.023714,0.019205,0.0,0.0,0.0,0.0,450,495,562,16.7,1
40367,40523,1,154osm_진영_154-수산_154_1,0.002613,0.023785,0.019262,0.0,0.0,0.0,0.0,450,495,562,16.75,1
40367,40523,2,154osm_진영_154-수산_154_2,0.002613,0.023785,0.019262,0.0,0.0,0.0,0.0,450,495,562,16.75,1
40067,40146,1,154osm_양양_154-신양양_154_1,0.002646,0.024083,0.019504,0.0,0.0,0.0,0.0,450,495,562,16.96,1
40067,40146,2,154osm_양양_154-신양양_154_2,0.002646,0.024083,0.019504,0.0,0.0,0.0,0.0,450,495,562,16.96,1
40067,40146,3,154osm_양양_154-신양양_154_3,0.002646,0.024083,0.019504,0.0,0.0,0.0,0.0,450,495,562,16.96,1
40067,40146,4,154osm_양양_154-신양양_154_4,0.002646,0.024083,0.019504,0.0,0.0,0.0,0.0,450,495,562,16.96,1
40404,40407,1,154osm_인제_154-양구_154_1,0.002636,0.023998,0.019435,0.0,0.0,0.0,0.0,450,495,562,16.9,1
40404,40407,2,154osm_인제_154-양구_154_2,0.002636,0.023998,0.019435,0.0,0.0,0.0,0.0,450,495,562,16.9,1
40404,40407,3,154osm_인제_154-양구_154_3,0.002636,0.023998,0.019435,0.0,0.0,0.0,0.0,450,495,562,16.9,1
40404,40407,4,154osm_인제_154-양구_154_4,0.002636,0.023998,0.019435,0.0,0.0,0.0,0.0,450,495,562,16.9,1
40110,40372,1,154osm_의령_154-이현_154_1,0.002671,0.02431,0.019688,0.0,0.0,0.0,0.0,450,495,562,17.12,1
40265,40271,1,154osm_보성_154-장흥_154_1,0.002697,0.024552,0.019883,0.0,0.0,0.0,0.0,450,495,562,17.29,1
40119,40429,1,154osm_서서울_154-남수원_154_1,0.002799,0.025475,0.020631,0.0,0.0,0.0,0.0,450,495,562,17.94,1
40119,40429,2,154osm_서서울_154-남수원_154_2,0.002799,0.025475,0.020631,0.0,0.0,0.0,0.0,450,495,562,17.94,1
40119,40429,3,154osm_서서울_154-남수원_154_3,0.002799,0.025475,0.020631,0.0,0.0,0.0,0.0,450,495,562,17.94,1
40119,40429,4,154osm_서서울_154-남수원_154_4,0.002799,0.025475,0.020631,0.0,0.0,0.0,0.0,450,495,562,17.94,1
40103,40527,1,154osm_영천_154-아화_154_1,0.00273,0.02485,0.020125,0.0,0.0,0.0,0.0,450,495,562,17.5,1
40103,40527,2,154osm_영천_154-아화_154_2,0.00273,0.02485,0.020125,0.0,0.0,0.0,0.0,450,495,562,17.5,1
40089,40134,1,154osm_신계룡_154-은진_154_1,0.002796,0.025446,0.020608,0.0,0.0,0.0,0.0,450,495,562,17.92,1
40089,40134,2,154osm_신계룡_154-은진_154_2,0.002796,0.025446,0.020608,0.0,0.0,0.0,0.0,450,495,562,17.92,1
40089,40134,3,154osm_신계룡_154-은진_154_3,0.002796,0.025446,0.020608,0.0,0.0,0.0,0.0,450,495,562,17.92,1
40089,40134,4,154osm_신계룡_154-은진_154_4,0.002796,0.025446,0.020608,0.0,0.0,0.0,0.0,450,495,562,17.92,1
40563,40564,1,154osm_산동_154-군위_154_1,0.002728,0.024836,0.020113,0.0,0.0,0.0,0.0,450,495,562,17.49,1
40563,40564,2,154osm_산동_154-군위_154_2,0.002728,0.024836,0.020113,0.0,0.0,0.0,0.0,450,495,562,17.49,1
40001,40597,1,154osm_순천T1_154-승주_154_1,0.00278,0.025304,0.020493,0.0,0.0,0.0,0.0,450,495,562,17.82,1
40183,40730,1,154osm_영광_154-정읍T3_154_1,0.002794,0.025432,0.020597,0.0,0.0,0.0,0.0,450,495,562,17.91,1
40183,40730,2,154osm_영광_154-정읍T3_154_2,0.002794,0.025432,0.020597,0.0,0.0,0.0,0.0,450,495,562,17.91,1
40183,40730,3,154osm_영광_154-정읍T3_154_3,0.002794,0.025432,0.020597,0.0,0.0,0.0,0.0,450,495,562,17.91,1
40183,40730,4,154osm_영광_154-정읍T3_154_4,0.002794,0.025432,0.020597,0.0,0.0,0.0,0.0,450,495,562,17.91,1
40097,40550,1,154osm_대구_154-자인_154_1,0.002792,0.025418,0.020585,0.0,0.0,0.0,0.0,450,495,562,17.9,1
40097,40550,2,154osm_대구_154-자인_154_2,0.002792,0.025418,0.020585,0.0,0.0,0.0,0.0,450,495,562,17.9,1
40097,40550,3,154osm_대구_154-자인_154_3,0.002792,0.025418,0.020585,0.0,0.0,0.0,0.0,450,495,562,17.9,1
40097,40550,4,154osm_대구_154-자인_154_4,0.002792,0.025418,0.020585,0.0,0.0,0.0,0.0,450,495,562,17.9,1
40051,40070,1,154osm_탕정_154-인주_154_1,0.002811,0.025588,0.020723,0.0,0.0,0.0,0.0,450,495,562,18.02,1
40051,40070,2,154osm_탕정_154-인주_154_2,0.002811,0.025588,0.020723,0.0,0.0,0.0,0.0,450,495,562,18.02,1
40229,40651,1,154osm_신충주_154-감곡_154_1,0.002842,0.025872,0.020953,0.0,0.0,0.0,0.0,450,495,562,18.22,1
40229,40651,2,154osm_신충주_154-감곡_154_2,0.002842,0.025872,0.020953,0.0,0.0,0.0,0.0,450,495,562,18.22,1
40132,40556,1,154osm_신영주_154-예천_154_1,0.002872,0.026142,0.021171,0.0,0.0,0.0,0.0,450,495,562,18.41,1
40132,40556,2,154osm_신영주_154-예천_154_2,0.002872,0.026142,0.021171,0.0,0.0,0.0,0.0,450,495,562,18.41,1
40132,40556,3,154osm_신영주_154-예천_154_3,0.002872,0.026142,0.021171,0.0,0.0,0.0,0.0,450,495,562,18.41,1
40132,40556,4,154osm_신영주_154-예천_154_4,0.002872,0.026142,0.021171,0.0,0.0,0.0,0.0,450,495,562,18.41,1
40305,40527,1,154osm_금호_154-아화_154_1,0.002839,0.025844,0.02093,0.0,0.0,0.0,0.0,450,495,562,18.2,1
40305,40527,2,154osm_금호_154-아화_154_2,0.002839,0.025844,0.02093,0.0,0.0,0.0,0.0,450,495,562,18.2,1
40305,40527,3,154osm_금호_154-아화_154_3,0.002839,0.025844,0.02093,0.0,0.0,0.0,0.0,450,495,562,18.2,1
40305,40527,4,154osm_금호_154-아화_154_4,0.002839,0.025844,0.02093,0.0,0.0,0.0,0.0,450,495,562,18.2,1
40143,40208,1,154osm_대송_154-상정_154_1,0.002875,0.026171,0.021194,0.0,0.0,0.0,0.0,450,495,562,18.43,1
40143,40208,2,154osm_대송_154-상정_154_2,0.002875,0.026171,0.021194,0.0,0.0,0.0,0.0,450,495,562,18.43,1
40361,40564,1,154osm_의성_154-군위_154_1,0.002883,0.026242,0.021252,0.0,0.0,0.0,0.0,450,495,562,18.48,1
40361,40564,2,154osm_의성_154-군위_154_2,0.002883,0.026242,0.021252,0.0,0.0,0.0,0.0,450,495,562,18.48,1
40055,40123,1,154osm_성거_154-신진천_154_1,0.002827,0.02573,0.020838,0.0,0.0,0.0,0.0,450,495,562,18.12,1
40055,40123,2,154osm_성거_154-신진천_154_2,0.002827,0.02573,0.020838,0.0,0.0,0.0,0.0,450,495,562,18.12,1
40055,40123,3,154osm_성거_154-신진천_154_3,0.002827,0.02573,0.020838,0.0,0.0,0.0,0.0,450,495,562,18.12,1
40055,40123,4,154osm_성거_154-신진천_154_4,0.002827,0.02573,0.020838,0.0,0.0,0.0,0.0,450,495,562,18.12,1
40148,40673,1,154osm_신제천_154-제천_154_1,0.002847,0.025915,0.020987,0.0,0.0,0.0,0.0,450,495,562,18.25,1
40148,40673,2,154osm_신제천_154-제천_154_2,0.002847,0.025915,0.020987,0.0,0.0,0.0,0.0,450,495,562,18.25,1
40101,40535,1,154osm_서대구_154-남구미_154_1,0.002856,0.026,0.021056,0.0,0.0,0.0,0.0,450,495,562,18.31,1
40101,40535,2,154osm_서대구_154-남구미_154_2,0.002856,0.026,0.021056,0.0,0.0,0.0,0.0,450,495,562,18.31,1
40101,40535,3,154osm_서대구_154-남구미_154_3,0.002856,0.026,0.021056,0.0,0.0,0.0,0.0,450,495,562,18.31,1
40101,40535,4,154osm_서대구_154-남구미_154_4,0.002856,0.026,0.021056,0.0,0.0,0.0,0.0,450,495,562,18.31,1
40684,40789,1,154osm_언양_154-산막_154_1,0.0029,0.026398,0.021378,0.0,0.0,0.0,0.0,450,495,562,18.59,1
40684,40789,2,154osm_언양_154-산막_154_2,0.0029,0.026398,0.021378,0.0,0.0,0.0,0.0,450,495,562,18.59,1
40067,40071,1,154osm_양양_154-속초_154_1,0.002867,0.0261,0.021137,0.0,0.0,0.0,0.0,450,495,562,18.38,1
40067,40071,2,154osm_양양_154-속초_154_2,0.002867,0.0261,0.021137,0.0,0.0,0.0,0.0,450,495,562,18.38,1
40272,40597,1,154osm_순천T2_154-승주_154_1,0.002967,0.027008,0.021873,0.0,0.0,0.0,0.0,450,495,562,19.02,1
40666,40675,1,154osm_북충주_154-왕암_154_1,0.002891,0.026313,0.02131,0.0,0.0,0.0,0.0,450,495,562,18.53,1
40666,40675,2,154osm_북충주_154-왕암_154_2,0.002891,0.026313,0.02131,0.0,0.0,0.0,0.0,450,495,562,18.53,1
40666,40675,3,154osm_북충주_154-왕암_154_3,0.002891,0.026313,0.02131,0.0,0.0,0.0,0.0,450,495,562,18.53,1
40666,40675,4,154osm_북충주_154-왕암_154_4,0.002891,0.026313,0.02131,0.0,0.0,0.0,0.0,450,495,562,18.53,1
40215,40218,1,154osm_남창_154-해남_154_1,0.0029,0.026398,0.021378,0.0,0.0,0.0,0.0,450,495,562,18.59,1
40215,40218,2,154osm_남창_154-해남_154_2,0.0029,0.026398,0.021378,0.0,0.0,0.0,0.0,450,495,562,18.59,1
40533,40566,1,154osm_어모_154-고아_154_1,0.002944,0.026795,0.021701,0.0,0.0,0.0,0.0,450,495,562,18.87,1
40533,40566,2,154osm_어모_154-고아_154_2,0.002944,0.026795,0.021701,0.0,0.0,0.0,0.0,450,495,562,18.87,1
40534,40535,1,154osm_농소_154-남구미_154_1,0.002962,0.026966,0.021838,0.0,0.0,0.0,0.0,450,495,562,18.99,1
40534,40535,2,154osm_농소_154-남구미_154_2,0.002962,0.026966,0.021838,0.0,0.0,0.0,0.0,450,495,562,18.99,1
40534,40535,3,154osm_농소_154-남구미_154_3,0.002962,0.026966,0.021838,0.0,0.0,0.0,0.0,450,495,562,18.99,1
40534,40535,4,154osm_농소_154-남구미_154_4,0.002962,0.026966,0.021838,0.0,0.0,0.0,0.0,450,495,562,18.99,1
40231,40665,1,154osm_풍동_154-충주_154_1,0.002978,0.027108,0.021954,0.0,0.0,0.0,0.0,450,495,562,19.09,1
40231,40665,2,154osm_풍동_154-충주_154_2,0.002978,0.027108,0.021954,0.0,0.0,0.0,0.0,450,495,562,19.09,1
40231,40665,3,154osm_풍동_154-충주_154_3,0.002978,0.027108,0.021954,0.0,0.0,0.0,0.0,450,495,562,19.09,1
40231,40665,4,154osm_풍동_154-충주_154_4,0.002978,0.027108,0.021954,0.0,0.0,0.0,0.0,450,495,562,19.09,1
40439,40441,1,154osm_안면_154-태안_154_1,0.00305,0.027761,0.022482,0.0,0.0,0.0,0.0,450,495,562,19.55,1
40439,40441,2,154osm_안면_154-태안_154_2,0.00305,0.027761,0.022482,0.0,0.0,0.0,0.0,450,495,562,19.55,1
40047,40213,1,154osm_거창_154-함양_154_1,0.003034,0.027619,0.022367,0.0,0.0,0.0,0.0,450,495,562,19.45,1
40047,40213,2,154osm_거창_154-함양_154_2,0.003034,0.027619,0.022367,0.0,0.0,0.0,0.0,450,495,562,19.45,1
40344,40643,1,154osm_부안_154-정주_154_1,0.003039,0.027662,0.022402,0.0,0.0,0.0,0.0,450,495,562,19.48,1
40344,40643,2,154osm_부안_154-정주_154_2,0.003039,0.027662,0.022402,0.0,0.0,0.0,0.0,450,495,562,19.48,1
40344,40643,3,154osm_부안_154-정주_154_3,0.003039,0.027662,0.022402,0.0,0.0,0.0,0.0,450,495,562,19.48,1
40344,40643,4,154osm_부안_154-정주_154_4,0.003039,0.027662,0.022402,0.0,0.0,0.0,0.0,450,495,562,19.48,1
40190,40622,1,154osm_강릉_154-횡계_154_1,0.003056,0.027818,0.022528,0.0,0.0,0.0,0.0,450,495,562,19.59,1
40190,40622,2,154osm_강릉_154-횡계_154_2,0.003056,0.027818,0.022528,0.0,0.0,0.0,0.0,450,495,562,19.59,1
40190,40622,3,154osm_강릉_154-횡계_154_3,0.003056,0.027818,0.022528,0.0,0.0,0.0,0.0,450,495,562,19.59,1
40190,40622,4,154osm_강릉_154-횡계_154_4,0.003056,0.027818,0.022528,0.0,0.0,0.0,0.0,450,495,562,19.59,1
40106,40233,1,154osm_신광주_154-장성_154_1,0.003092,0.028144,0.022793,0.0,0.0,0.0,0.0,450,495,562,19.82,1
40106,40233,2,154osm_신광주_154-장성_154_2,0.003092,0.028144,0.022793,0.0,0.0,0.0,0.0,450,495,562,19.82,1
40106,40233,3,154osm_신광주_154-장성_154_3,0.003092,0.028144,0.022793,0.0,0.0,0.0,0.0,450,495,562,19.82,1
40106,40233,4,154osm_신광주_154-장성_154_4,0.003092,0.028144,0.022793,0.0,0.0,0.0,0.0,450,495,562,19.82,1
40140,40603,1,154osm_신화순_154-매월_154_1,0.003098,0.028201,0.022839,0.0,0.0,0.0,0.0,450,495,562,19.86,1
40495,40496,1,154osm_금산_154-추부_154_1,0.003044,0.027704,0.022437,0.0,0.0,0.0,0.0,450,495,562,19.51,1
40495,40496,2,154osm_금산_154-추부_154_2,0.003044,0.027704,0.022437,0.0,0.0,0.0,0.0,450,495,562,19.51,1
40495,40496,3,154osm_금산_154-추부_154_3,0.003044,0.027704,0.022437,0.0,0.0,0.0,0.0,450,495,562,19.51,1
40495,40496,4,154osm_금산_154-추부_154_4,0.003044,0.027704,0.022437,0.0,0.0,0.0,0.0,450,495,562,19.51,1
40232,40650,1,154osm_음성_154-괴산_154_1,0.003157,0.028741,0.023276,0.0,0.0,0.0,0.0,450,495,562,20.24,1
40232,40650,2,154osm_음성_154-괴산_154_2,0.003157,0.028741,0.023276,0.0,0.0,0.0,0.0,450,495,562,20.24,1
40232,40650,3,154osm_음성_154-괴산_154_3,0.003157,0.028741,0.023276,0.0,0.0,0.0,0.0,450,495,562,20.24,1
40232,40650,4,154osm_음성_154-괴산_154_4,0.003157,0.028741,0.023276,0.0,0.0,0.0,0.0,450,495,562,20.24,1
40104,40199,1,154osm_진천_154-서운_154_1,0.003044,0.027704,0.022437,0.0,0.0,0.0,0.0,450,495,562,19.51,1
40104,40199,2,154osm_진천_154-서운_154_2,0.003044,0.027704,0.022437,0.0,0.0,0.0,0.0,450,495,562,19.51,1
40104,40199,3,154osm_진천_154-서운_154_3,0.003044,0.027704,0.022437,0.0,0.0,0.0,0.0,450,495,562,19.51,1
40104,40199,4,154osm_진천_154-서운_154_4,0.003044,0.027704,0.022437,0.0,0.0,0.0,0.0,450,495,562,19.51,1
40594,40616,1,154osm_율촌_154-화치_154_1,0.003126,0.028457,0.023046,0.0,0.0,0.0,0.0,450,495,562,20.04,1
40594,40616,2,154osm_율촌_154-화치_154_2,0.003126,0.028457,0.023046,0.0,0.0,0.0,0.0,450,495,562,20.04,1
40594,40616,3,154osm_율촌_154-화치_154_3,0.003126,0.028457,0.023046,0.0,0.0,0.0,0.0,450,495,562,20.04,1
40594,40616,4,154osm_율촌_154-화치_154_4,0.003126,0.028457,0.023046,0.0,0.0,0.0,0.0,450,495,562,20.04,1
40251,40512,1,154osm_거제_154-통영_154_1,0.003173,0.028883,0.023391,0.0,0.0,0.0,0.0,450,495,562,20.34,1
40251,40512,2,154osm_거제_154-통영_154_2,0.003173,0.028883,0.023391,0.0,0.0,0.0,0.0,450,495,562,20.34,1
40251,40512,3,154osm_거제_154-통영_154_3,0.003173,0.028883,0.023391,0.0,0.0,0.0,0.0,450,495,562,20.34,1
40251,40512,4,154osm_거제_154-통영_154_4,0.003173,0.028883,0.023391,0.0,0.0,0.0,0.0,450,495,562,20.34,1
40378,40514,1,154osm_사천_154-삼천포_154_1,0.003178,0.028925,0.023426,0.0,0.0,0.0,0.0,450,495,562,20.37,1
40248,40651,1,154osm_여주_154-감곡_154_1,0.003186,0.028996,0.023483,0.0,0.0,0.0,0.0,450,495,562,20.42,1
40248,40651,2,154osm_여주_154-감곡_154_2,0.003186,0.028996,0.023483,0.0,0.0,0.0,0.0,450,495,562,20.42,1
40248,40651,3,154osm_여주_154-감곡_154_3,0.003186,0.028996,0.023483,0.0,0.0,0.0,0.0,450,495,562,20.42,1
40248,40651,4,154osm_여주_154-감곡_154_4,0.003186,0.028996,0.023483,0.0,0.0,0.0,0.0,450,495,562,20.42,1
40143,40526,1,154osm_대송_154-양북_154_1,0.003182,0.028968,0.02346,0.0,0.0,0.0,0.0,450,495,562,20.4,1
40143,40526,2,154osm_대송_154-양북_154_2,0.003182,0.028968,0.02346,0.0,0.0,0.0,0.0,450,495,562,20.4,1
40498,40716,1,154osm_대산_154-성연_154_1,0.003209,0.029209,0.023655,0.0,0.0,0.0,0.0,450,495,562,20.57,1
40498,40716,2,154osm_대산_154-성연_154_2,0.003209,0.029209,0.023655,0.0,0.0,0.0,0.0,450,495,562,20.57,1
40317,40425,1,154osm_신의정부_154-내촌_154_1,0.003239,0.029479,0.023874,0.0,0.0,0.0,0.0,450,495,562,20.76,1
40317,40425,2,154osm_신의정부_154-내촌_154_2,0.003239,0.029479,0.023874,0.0,0.0,0.0,0.0,450,495,562,20.76,1
40217,40559,1,154osm_상주_154-청리_154_1,0.003232,0.029422,0.023828,0.0,0.0,0.0,0.0,450,495,562,20.72,1
40217,40559,2,154osm_상주_154-청리_154_2,0.003232,0.029422,0.023828,0.0,0.0,0.0,0.0,450,495,562,20.72,1
40217,40559,3,154osm_상주_154-청리_154_3,0.003232,0.029422,0.023828,0.0,0.0,0.0,0.0,450,495,562,20.72,1
40217,40559,4,154osm_상주_154-청리_154_4,0.003232,0.029422,0.023828,0.0,0.0,0.0,0.0,450,495,562,20.72,1
40291,40498,1,154osm_서산_154-대산_154_1,0.003237,0.029465,0.023862,0.0,0.0,0.0,0.0,450,495,562,20.75,1
40291,40498,2,154osm_서산_154-대산_154_2,0.003237,0.029465,0.023862,0.0,0.0,0.0,0.0,450,495,562,20.75,1
40050,40093,1,154osm_청양_154-관창_154_1,0.003226,0.029366,0.023782,0.0,0.0,0.0,0.0,450,495,562,20.68,1
40050,40093,2,154osm_청양_154-관창_154_2,0.003226,0.029366,0.023782,0.0,0.0,0.0,0.0,450,495,562,20.68,1
40381,40389,1,154osm_남면_154-백학_154_1,0.003292,0.029962,0.024265,0.0,0.0,0.0,0.0,450,495,562,21.1,1
40381,40389,2,154osm_남면_154-백학_154_2,0.003292,0.029962,0.024265,0.0,0.0,0.0,0.0,450,495,562,21.1,1
40381,40389,3,154osm_남면_154-백학_154_3,0.003292,0.029962,0.024265,0.0,0.0,0.0,0.0,450,495,562,21.1,1
40381,40389,4,154osm_남면_154-백학_154_4,0.003292,0.029962,0.024265,0.0,0.0,0.0,0.0,450,495,562,21.1,1
40229,40232,1,154osm_신충주_154-음성_154_1,0.003264,0.029706,0.024058,0.0,0.0,0.0,0.0,450,495,562,20.92,1
40229,40232,2,154osm_신충주_154-음성_154_2,0.003264,0.029706,0.024058,0.0,0.0,0.0,0.0,450,495,562,20.92,1
40229,40232,3,154osm_신충주_154-음성_154_3,0.003264,0.029706,0.024058,0.0,0.0,0.0,0.0,450,495,562,20.92,1
40229,40232,4,154osm_신충주_154-음성_154_4,0.003264,0.029706,0.024058,0.0,0.0,0.0,0.0,450,495,562,20.92,1
40078,40285,1,154osm_노포_154-양산T3_154_1,0.003306,0.03009,0.024369,0.0,0.0,0.0,0.0,450,495,562,21.19,1
40078,40285,2,154osm_노포_154-양산T3_154_2,0.003306,0.03009,0.024369,0.0,0.0,0.0,0.0,450,495,562,21.19,1
40218,40280,1,154osm_해남_154-강진_154_1,0.003274,0.029806,0.024138,0.0,0.0,0.0,0.0,450,495,562,20.99,1
40218,40280,2,154osm_해남_154-강진_154_2,0.003274,0.029806,0.024138,0.0,0.0,0.0,0.0,450,495,562,20.99,1
40164,40169,1,154osm_창녕_154-밀양T1_154_1,0.003331,0.030317,0.024553,0.0,0.0,0.0,0.0,450,495,562,21.35,1
40164,40169,2,154osm_창녕_154-밀양T1_154_2,0.003331,0.030317,0.024553,0.0,0.0,0.0,0.0,450,495,562,21.35,1
40164,40169,3,154osm_창녕_154-밀양T1_154_3,0.003331,0.030317,0.024553,0.0,0.0,0.0,0.0,450,495,562,21.35,1
40164,40169,4,154osm_창녕_154-밀양T1_154_4,0.003331,0.030317,0.024553,0.0,0.0,0.0,0.0,450,495,562,21.35,1
40301,40648,1,154osm_태백_154-고한_154_1,0.003323,0.030246,0.024495,0.0,0.0,0.0,0.0,450,495,562,21.3,1
40301,40648,2,154osm_태백_154-고한_154_2,0.003323,0.030246,0.024495,0.0,0.0,0.0,0.0,450,495,562,21.3,1
40141,40424,1,154osm_운천_154-전곡_154_1,0.003334,0.030345,0.024576,0.0,0.0,0.0,0.0,450,495,562,21.37,1
40141,40424,2,154osm_운천_154-전곡_154_2,0.003334,0.030345,0.024576,0.0,0.0,0.0,0.0,450,495,562,21.37,1
40141,40424,3,154osm_운천_154-전곡_154_3,0.003334,0.030345,0.024576,0.0,0.0,0.0,0.0,450,495,562,21.37,1
40141,40424,4,154osm_운천_154-전곡_154_4,0.003334,0.030345,0.024576,0.0,0.0,0.0,0.0,450,495,562,21.37,1
40110,40371,1,154osm_의령_154-동진주_154_1,0.003365,0.030629,0.024806,0.0,0.0,0.0,0.0,450,495,562,21.57,1
40110,40371,2,154osm_의령_154-동진주_154_2,0.003365,0.030629,0.024806,0.0,0.0,0.0,0.0,450,495,562,21.57,1
40258,40557,1,154osm_봉화_154-영주_154_1,0.00331,0.030132,0.024403,0.0,0.0,0.0,0.0,450,495,562,21.22,1
40258,40557,2,154osm_봉화_154-영주_154_2,0.00331,0.030132,0.024403,0.0,0.0,0.0,0.0,450,495,562,21.22,1
40235,40279,1,154osm_나주_154-영암_154_1,0.003387,0.030828,0.024966,0.0,0.0,0.0,0.0,450,495,562,21.71,1
40297,40298,1,154osm_화원_154-진도_154_1,0.003451,0.03141,0.025438,0.0,0.0,0.0,0.0,450,495,562,22.12,1
40297,40298,2,154osm_화원_154-진도_154_2,0.003451,0.03141,0.025438,0.0,0.0,0.0,0.0,450,495,562,22.12,1
40297,40298,3,154osm_화원_154-진도_154_3,0.003451,0.03141,0.025438,0.0,0.0,0.0,0.0,450,495,562,22.12,1
40297,40298,4,154osm_화원_154-진도_154_4,0.003451,0.03141,0.025438,0.0,0.0,0.0,0.0,450,495,562,22.12,1
40218,40802,1,154osm_해남_154-신강진_154_1,0.003443,0.031339,0.025381,0.0,0.0,0.0,0.0,450,495,562,22.07,1
40218,40802,2,154osm_해남_154-신강진_154_2,0.003443,0.031339,0.025381,0.0,0.0,0.0,0.0,450,495,562,22.07,1
40216,40558,1,154osm_점촌_154-문경_154_1,0.003444,0.031354,0.025392,0.0,0.0,0.0,0.0,450,495,562,22.08,1
40216,40558,2,154osm_점촌_154-문경_154_2,0.003444,0.031354,0.025392,0.0,0.0,0.0,0.0,450,495,562,22.08,1
40216,40558,3,154osm_점촌_154-문경_154_3,0.003444,0.031354,0.025392,0.0,0.0,0.0,0.0,450,495,562,22.08,1
40493,40510,1,154osm_옥산_154-장항_154_1,0.003448,0.031382,0.025415,0.0,0.0,0.0,0.0,450,495,562,22.1,1
40493,40510,2,154osm_옥산_154-장항_154_2,0.003448,0.031382,0.025415,0.0,0.0,0.0,0.0,450,495,562,22.1,1
40493,40510,3,154osm_옥산_154-장항_154_3,0.003448,0.031382,0.025415,0.0,0.0,0.0,0.0,450,495,562,22.1,1
40493,40510,4,154osm_옥산_154-장항_154_4,0.003448,0.031382,0.025415,0.0,0.0,0.0,0.0,450,495,562,22.1,1
40067,40403,1,154osm_양양_154-주문진_154_1,0.003454,0.031439,0.025461,0.0,0.0,0.0,0.0,450,495,562,22.14,1
40067,40403,2,154osm_양양_154-주문진_154_2,0.003454,0.031439,0.025461,0.0,0.0,0.0,0.0,450,495,562,22.14,1
40067,40403,3,154osm_양양_154-주문진_154_3,0.003454,0.031439,0.025461,0.0,0.0,0.0,0.0,450,495,562,22.14,1
40067,40403,4,154osm_양양_154-주문진_154_4,0.003454,0.031439,0.025461,0.0,0.0,0.0,0.0,450,495,562,22.14,1
40495,40632,1,154osm_금산_154-무주_154_1,0.00344,0.031311,0.025358,0.0,0.0,0.0,0.0,450,495,562,22.05,1
40495,40632,2,154osm_금산_154-무주_154_2,0.00344,0.031311,0.025358,0.0,0.0,0.0,0.0,450,495,562,22.05,1
40495,40632,3,154osm_금산_154-무주_154_3,0.00344,0.031311,0.025358,0.0,0.0,0.0,0.0,450,495,562,22.05,1
40495,40632,4,154osm_금산_154-무주_154_4,0.00344,0.031311,0.025358,0.0,0.0,0.0,0.0,450,495,562,22.05,1
40348,40561,1,154osm_선산_154-안계_154_1,0.003491,0.03178,0.025737,0.0,0.0,0.0,0.0,450,495,562,22.38,1
40348,40561,2,154osm_선산_154-안계_154_2,0.003491,0.03178,0.025737,0.0,0.0,0.0,0.0,450,495,562,22.38,1
40109,40636,1,154osm_신김제_154-동전주_154_1,0.003508,0.031936,0.025863,0.0,0.0,0.0,0.0,450,495,562,22.49,1
40109,40636,2,154osm_신김제_154-동전주_154_2,0.003508,0.031936,0.025863,0.0,0.0,0.0,0.0,450,495,562,22.49,1
40109,40636,3,154osm_신김제_154-동전주_154_3,0.003508,0.031936,0.025863,0.0,0.0,0.0,0.0,450,495,562,22.49,1
40109,40636,4,154osm_신김제_154-동전주_154_4,0.003508,0.031936,0.025863,0.0,0.0,0.0,0.0,450,495,562,22.49,1
40148,40349,1,154osm_신제천_154-영월_154_1,0.003557,0.032376,0.02622,0.0,0.0,0.0,0.0,450,495,562,22.8,1
40148,40349,2,154osm_신제천_154-영월_154_2,0.003557,0.032376,0.02622,0.0,0.0,0.0,0.0,450,495,562,22.8,1
40291,40441,1,154osm_서산_154-태안_154_1,0.003544,0.032262,0.026128,0.0,0.0,0.0,0.0,450,495,562,22.72,1
40291,40441,2,154osm_서산_154-태안_154_2,0.003544,0.032262,0.026128,0.0,0.0,0.0,0.0,450,495,562,22.72,1
40291,40441,3,154osm_서산_154-태안_154_3,0.003544,0.032262,0.026128,0.0,0.0,0.0,0.0,450,495,562,22.72,1
40291,40441,4,154osm_서산_154-태안_154_4,0.003544,0.032262,0.026128,0.0,0.0,0.0,0.0,450,495,562,22.72,1
40408,40466,1,154osm_문막_154-지제_154_1,0.003518,0.032021,0.025933,0.0,0.0,0.0,0.0,450,495,562,22.55,1
40408,40466,2,154osm_문막_154-지제_154_2,0.003518,0.032021,0.025933,0.0,0.0,0.0,0.0,450,495,562,22.55,1
40172,40381,1,154osm_신포천_154-남면_154_1,0.003577,0.032561,0.02637,0.0,0.0,0.0,0.0,450,495,562,22.93,1
40172,40381,2,154osm_신포천_154-남면_154_2,0.003577,0.032561,0.02637,0.0,0.0,0.0,0.0,450,495,562,22.93,1
40172,40381,3,154osm_신포천_154-남면_154_3,0.003577,0.032561,0.02637,0.0,0.0,0.0,0.0,450,495,562,22.93,1
40172,40381,4,154osm_신포천_154-남면_154_4,0.003577,0.032561,0.02637,0.0,0.0,0.0,0.0,450,495,562,22.93,1
40637,40638,1,154osm_임실_154-남원_154_1,0.003585,0.032632,0.026427,0.0,0.0,0.0,0.0,450,495,562,22.98,1
40637,40638,2,154osm_임실_154-남원_154_2,0.003585,0.032632,0.026427,0.0,0.0,0.0,0.0,450,495,562,22.98,1
40110,40374,1,154osm_의령_154-산청_154_1,0.003563,0.032433,0.026266,0.0,0.0,0.0,0.0,450,495,562,22.84,1
40110,40374,2,154osm_의령_154-산청_154_2,0.003563,0.032433,0.026266,0.0,0.0,0.0,0.0,450,495,562,22.84,1
40349,40659,1,154osm_영월_154-단양_154_1,0.003616,0.032916,0.026657,0.0,0.0,0.0,0.0,450,495,562,23.18,1
40349,40659,2,154osm_영월_154-단양_154_2,0.003616,0.032916,0.026657,0.0,0.0,0.0,0.0,450,495,562,23.18,1
40250,40651,1,154osm_가남_154-감곡_154_1,0.003683,0.033526,0.027151,0.0,0.0,0.0,0.0,450,495,562,23.61,1
40250,40651,2,154osm_가남_154-감곡_154_2,0.003683,0.033526,0.027151,0.0,0.0,0.0,0.0,450,495,562,23.61,1
40115,40399,1,154osm_공주_154-신풍_154_1,0.003761,0.034236,0.027726,0.0,0.0,0.0,0.0,450,495,562,24.11,1
40115,40399,2,154osm_공주_154-신풍_154_2,0.003761,0.034236,0.027726,0.0,0.0,0.0,0.0,450,495,562,24.11,1
40115,40399,3,154osm_공주_154-신풍_154_3,0.003761,0.034236,0.027726,0.0,0.0,0.0,0.0,450,495,562,24.11,1
40115,40399,4,154osm_공주_154-신풍_154_4,0.003761,0.034236,0.027726,0.0,0.0,0.0,0.0,450,495,562,24.11,1
40105,40328,1,154osm_청원_154-청주_154_1,0.00371,0.033768,0.027347,0.0,0.0,0.0,0.0,450,495,562,23.78,1
40105,40328,2,154osm_청원_154-청주_154_2,0.00371,0.033768,0.027347,0.0,0.0,0.0,0.0,450,495,562,23.78,1
40105,40328,3,154osm_청원_154-청주_154_3,0.00371,0.033768,0.027347,0.0,0.0,0.0,0.0,450,495,562,23.78,1
40105,40328,4,154osm_청원_154-청주_154_4,0.00371,0.033768,0.027347,0.0,0.0,0.0,0.0,450,495,562,23.78,1
40274,40619,1,154osm_목포_154-엄다_154_1,0.003678,0.033484,0.027117,0.0,0.0,0.0,0.0,450,495,562,23.58,1
40231,40232,1,154osm_풍동_154-음성_154_1,0.003713,0.033796,0.02737,0.0,0.0,0.0,0.0,450,495,562,23.8,1
40231,40232,2,154osm_풍동_154-음성_154_2,0.003713,0.033796,0.02737,0.0,0.0,0.0,0.0,450,495,562,23.8,1
40231,40232,3,154osm_풍동_154-음성_154_3,0.003713,0.033796,0.02737,0.0,0.0,0.0,0.0,450,495,562,23.8,1
40231,40232,4,154osm_풍동_154-음성_154_4,0.003713,0.033796,0.02737,0.0,0.0,0.0,0.0,450,495,562,23.8,1
40214,40336,1,154osm_고성_154-신고성_154_1,0.003736,0.034009,0.027542,0.0,0.0,0.0,0.0,450,495,562,23.95,1
40597,40621,1,154osm_승주_154-화순_154_1,0.003719,0.033853,0.027416,0.0,0.0,0.0,0.0,450,495,562,23.84,1
40597,40621,2,154osm_승주_154-화순_154_2,0.003719,0.033853,0.027416,0.0,0.0,0.0,0.0,450,495,562,23.84,1
40182,40563,1,154osm_칠곡_154-산동_154_1,0.003803,0.03462,0.028037,0.0,0.0,0.0,0.0,450,495,562,24.38,1
40182,40563,2,154osm_칠곡_154-산동_154_2,0.003803,0.03462,0.028037,0.0,0.0,0.0,0.0,450,495,562,24.38,1
40277,40669,1,154osm_영동_154-보은_154_1,0.003763,0.03425,0.027738,0.0,0.0,0.0,0.0,450,495,562,24.12,1
40213,40374,1,154osm_함양_154-산청_154_1,0.003822,0.03479,0.028175,0.0,0.0,0.0,0.0,450,495,562,24.5,1
40213,40374,2,154osm_함양_154-산청_154_2,0.003822,0.03479,0.028175,0.0,0.0,0.0,0.0,450,495,562,24.5,1
40232,40651,1,154osm_음성_154-감곡_154_1,0.003783,0.034435,0.027887,0.0,0.0,0.0,0.0,450,495,562,24.25,1
40232,40651,2,154osm_음성_154-감곡_154_2,0.003783,0.034435,0.027887,0.0,0.0,0.0,0.0,450,495,562,24.25,1
40232,40651,3,154osm_음성_154-감곡_154_3,0.003783,0.034435,0.027887,0.0,0.0,0.0,0.0,450,495,562,24.25,1
40232,40651,4,154osm_음성_154-감곡_154_4,0.003783,0.034435,0.027887,0.0,0.0,0.0,0.0,450,495,562,24.25,1
40274,40803,1,154osm_목포_154-대불_154_1,0.003872,0.035244,0.028543,0.0,0.0,0.0,0.0,450,495,562,24.82,1
40669,40677,1,154osm_보은_154-옥천2_154_1,0.003839,0.034946,0.028302,0.0,0.0,0.0,0.0,450,495,562,24.61,1
40669,40677,2,154osm_보은_154-옥천2_154_2,0.003839,0.034946,0.028302,0.0,0.0,0.0,0.0,450,495,562,24.61,1
40669,40677,3,154osm_보은_154-옥천2_154_3,0.003839,0.034946,0.028302,0.0,0.0,0.0,0.0,450,495,562,24.61,1
40669,40677,4,154osm_보은_154-옥천2_154_4,0.003839,0.034946,0.028302,0.0,0.0,0.0,0.0,450,495,562,24.61,1
40241,40493,1,154osm_논산_154-옥산_154_1,0.003819,0.034762,0.028152,0.0,0.0,0.0,0.0,450,495,562,24.48,1
40241,40493,2,154osm_논산_154-옥산_154_2,0.003819,0.034762,0.028152,0.0,0.0,0.0,0.0,450,495,562,24.48,1
40623,40625,1,154osm_올림픽_154-평창_154_1,0.003847,0.035017,0.028359,0.0,0.0,0.0,0.0,450,495,562,24.66,1
40623,40625,2,154osm_올림픽_154-평창_154_2,0.003847,0.035017,0.028359,0.0,0.0,0.0,0.0,450,495,562,24.66,1
40047,40373,1,154osm_거창_154-합천_154_1,0.003866,0.035188,0.028497,0.0,0.0,0.0,0.0,450,495,562,24.78,1
40047,40373,2,154osm_거창_154-합천_154_2,0.003866,0.035188,0.028497,0.0,0.0,0.0,0.0,450,495,562,24.78,1
40151,40467,1,154osm_곤지암_154-용문_154_1,0.003856,0.035102,0.028428,0.0,0.0,0.0,0.0,450,495,562,24.72,1
40151,40467,2,154osm_곤지암_154-용문_154_2,0.003856,0.035102,0.028428,0.0,0.0,0.0,0.0,450,495,562,24.72,1
40151,40467,3,154osm_곤지암_154-용문_154_3,0.003856,0.035102,0.028428,0.0,0.0,0.0,0.0,450,495,562,24.72,1
40151,40467,4,154osm_곤지암_154-용문_154_4,0.003856,0.035102,0.028428,0.0,0.0,0.0,0.0,450,495,562,24.72,1
40050,40396,1,154osm_청양_154-은하_154_1,0.003905,0.035543,0.028785,0.0,0.0,0.0,0.0,450,495,562,25.03,1
40050,40396,2,154osm_청양_154-은하_154_2,0.003905,0.035543,0.028785,0.0,0.0,0.0,0.0,450,495,562,25.03,1
40050,40396,3,154osm_청양_154-은하_154_3,0.003905,0.035543,0.028785,0.0,0.0,0.0,0.0,450,495,562,25.03,1
40050,40396,4,154osm_청양_154-은하_154_4,0.003905,0.035543,0.028785,0.0,0.0,0.0,0.0,450,495,562,25.03,1
40109,40653,1,154osm_신김제_154-정공_154_1,0.003956,0.036011,0.029164,0.0,0.0,0.0,0.0,450,495,562,25.36,1
40109,40653,2,154osm_신김제_154-정공_154_2,0.003956,0.036011,0.029164,0.0,0.0,0.0,0.0,450,495,562,25.36,1
40109,40653,3,154osm_신김제_154-정공_154_3,0.003956,0.036011,0.029164,0.0,0.0,0.0,0.0,450,495,562,25.36,1
40109,40653,4,154osm_신김제_154-정공_154_4,0.003956,0.036011,0.029164,0.0,0.0,0.0,0.0,450,495,562,25.36,1
