from_bus,to_bus,id,name,r_pu,x_pu,b_pu,g_from_pu,b_from_pu,g_to_pu,b_to_pu,rate_a_mva,rate_b_mva,rate_c_mva,length_km,in_service
40624,40631,1,154osm_주진_154-둔내_154_1,0.003933,0.035798,0.028991,0.0,0.0,0.0,0.0,450,495,562,25.21,1
40624,40631,2,154osm_주진_154-둔내_154_2,0.003933,0.035798,0.028991,0.0,0.0,0.0,0.0,450,495,562,25.21,1
40405,40423,1,154osm_홍천_154-남춘천_154_1,0.003942,0.035883,0.02906,0.0,0.0,0.0,0.0,450,495,562,25.27,1
40405,40423,2,154osm_홍천_154-남춘천_154_2,0.003942,0.035883,0.02906,0.0,0.0,0.0,0.0,450,495,562,25.27,1
40405,40423,3,154osm_홍천_154-남춘천_154_3,0.003942,0.035883,0.02906,0.0,0.0,0.0,0.0,450,495,562,25.27,1
40405,40423,4,154osm_홍천_154-남춘천_154_4,0.003942,0.035883,0.02906,0.0,0.0,0.0,0.0,450,495,562,25.27,1
40642,40643,1,154osm_고창_154-정주_154_1,0.004028,0.036664,0.029693,0.0,0.0,0.0,0.0,450,495,562,25.82,1
40642,40643,2,154osm_고창_154-정주_154_2,0.004028,0.036664,0.029693,0.0,0.0,0.0,0.0,450,495,562,25.82,1
40642,40643,3,154osm_고창_154-정주_154_3,0.004028,0.036664,0.029693,0.0,0.0,0.0,0.0,450,495,562,25.82,1
40642,40643,4,154osm_고창_154-정주_154_4,0.004028,0.036664,0.029693,0.0,0.0,0.0,0.0,450,495,562,25.82,1
40395,40646,1,154osm_동영월_154-정선_154_1,0.004047,0.036835,0.029831,0.0,0.0,0.0,0.0,450,495,562,25.94,1
40395,40646,2,154osm_동영월_154-정선_154_2,0.004047,0.036835,0.029831,0.0,0.0,0.0,0.0,450,495,562,25.94,1
40264,40265,1,154osm_벌교_154-보성_154_1,0.004106,0.037374,0.030268,0.0,0.0,0.0,0.0,450,495,562,26.32,1
40385,40736,1,154osm_가평_154-춘천T1_154_1,0.004192,0.038155,0.030901,0.0,0.0,0.0,0.0,450,495,562,26.87,1
40385,40736,2,154osm_가평_154-춘천T1_154_2,0.004192,0.038155,0.030901,0.0,0.0,0.0,0.0,450,495,562,26.87,1
40802,40803,1,154osm_신강진_154-대불_154_1,0.004173,0.037985,0.030762,0.0,0.0,0.0,0.0,450,495,562,26.75,1
40802,40803,2,154osm_신강진_154-대불_154_2,0.004173,0.037985,0.030762,0.0,0.0,0.0,0.0,450,495,562,26.75,1
40113,40211,1,154osm_광양_154-하동_154_1,0.004215,0.038368,0.031073,0.0,0.0,0.0,0.0,450,495,562,27.02,1
40113,40211,2,154osm_광양_154-하동_154_2,0.004215,0.038368,0.031073,0.0,0.0,0.0,0.0,450,495,562,27.02,1
40113,40211,3,154osm_광양_154-하동_154_3,0.004215,0.038368,0.031073,0.0,0.0,0.0,0.0,450,495,562,27.02,1
40113,40211,4,154osm_광양_154-하동_154_4,0.004215,0.038368,0.031073,0.0,0.0,0.0,0.0,450,495,562,27.02,1
40206,40207,1,154osm_밀양_154-청도_154_1,0.004271,0.03888,0.031487,0.0,0.0,0.0,0.0,450,495,562,27.38,1
40206,40207,2,154osm_밀양_154-청도_154_2,0.004271,0.03888,0.031487,0.0,0.0,0.0,0.0,450,495,562,27.38,1
40132,40453,1,154osm_신영주_154-안동_154_1,0.004265,0.038823,0.031441,0.0,0.0,0.0,0.0,450,495,562,27.34,1
40132,40453,2,154osm_신영주_154-안동_154_2,0.004265,0.038823,0.031441,0.0,0.0,0.0,0.0,450,495,562,27.34,1
40132,40453,3,154osm_신영주_154-안동_154_3,0.004265,0.038823,0.031441,0.0,0.0,0.0,0.0,450,495,562,27.34,1
40132,40453,4,154osm_신영주_154-안동_154_4,0.004265,0.038823,0.031441,0.0,0.0,0.0,0.0,450,495,562,27.34,1
40397,40400,1,154osm_해미_154-홍성_154_1,0.004301,0.039149,0.031705,0.0,0.0,0.0,0.0,450,495,562,27.57,1
40397,40400,2,154osm_해미_154-홍성_154_2,0.004301,0.039149,0.031705,0.0,0.0,0.0,0.0,450,495,562,27.57,1
40397,40400,3,154osm_해미_154-홍성_154_3,0.004301,0.039149,0.031705,0.0,0.0,0.0,0.0,450,495,562,27.57,1
40397,40400,4,154osm_해미_154-홍성_154_4,0.004301,0.039149,0.031705,0.0,0.0,0.0,0.0,450,495,562,27.57,1
40422,40737,1,154osm_서홍천_154-춘천T2_154_1,0.004507,0.041024,0.033224,0.0,0.0,0.0,0.0,450,495,562,28.89,1
40422,40737,2,154osm_서홍천_154-춘천T2_154_2,0.004507,0.041024,0.033224,0.0,0.0,0.0,0.0,450,495,562,28.89,1
40422,40737,3,154osm_서홍천_154-춘천T2_154_3,0.004507,0.041024,0.033224,0.0,0.0,0.0,0.0,450,495,562,28.89,1
40422,40737,4,154osm_서홍천_154-춘천T2_154_4,0.004507,0.041024,0.033224,0.0,0.0,0.0,0.0,450,495,562,28.89,1
40214,40734,1,154osm_고성_154-거제T1_154_1,0.004494,0.04091,0.033132,0.0,0.0,0.0,0.0,450,495,562,28.81,1
40214,40734,2,154osm_고성_154-거제T1_154_2,0.004494,0.04091,0.033132,0.0,0.0,0.0,0.0,450,495,562,28.81,1
40148,40630,1,154osm_신제천_154-남원주_154_1,0.004633,0.042174,0.034155,0.0,0.0,0.0,0.0,450,495,562,29.7,1
40229,40666,1,154osm_신충주_154-북충주_154_1,0.004602,0.04189,0.033925,0.0,0.0,0.0,0.0,450,495,562,29.5,1
40229,40666,2,154osm_신충주_154-북충주_154_2,0.004602,0.04189,0.033925,0.0,0.0,0.0,0.0,450,495,562,29.5,1
40229,40666,3,154osm_신충주_154-북충주_154_3,0.004602,0.04189,0.033925,0.0,0.0,0.0,0.0,450,495,562,29.5,1
40229,40666,4,154osm_신충주_154-북충주_154_4,0.004602,0.04189,0.033925,0.0,0.0,0.0,0.0,450,495,562,29.5,1
40469,40474,1,154osm_영덕_154-진보_154_1,0.004636,0.042202,0.034178,0.0,0.0,0.0,0.0,450,495,562,29.72,1
40469,40474,2,154osm_영덕_154-진보_154_2,0.004636,0.042202,0.034178,0.0,0.0,0.0,0.0,450,495,562,29.72,1
40469,40474,3,154osm_영덕_154-진보_154_3,0.004636,0.042202,0.034178,0.0,0.0,0.0,0.0,450,495,562,29.72,1
40469,40474,4,154osm_영덕_154-진보_154_4,0.004636,0.042202,0.034178,0.0,0.0,0.0,0.0,450,495,562,29.72,1
40405,40420,1,154osm_홍천_154-춘천_154_1,0.00468,0.0426,0.0345,0.0,0.0,0.0,0.0,450,495,562,30.0,1
40405,40420,2,154osm_홍천_154-춘천_154_2,0.00468,0.0426,0.0345,0.0,0.0,0.0,0.0,450,495,562,30.0,1
40405,40420,3,154osm_홍천_154-춘천_154_3,0.00468,0.0426,0.0345,0.0,0.0,0.0,0.0,450,495,562,30.0,1
40405,40420,4,154osm_홍천_154-춘천_154_4,0.00468,0.0426,0.0345,0.0,0.0,0.0,0.0,450,495,562,30.0,1
40235,40619,1,154osm_나주_154-엄다_154_1,0.004682,0.042614,0.034512,0.0,0.0,0.0,0.0,450,495,562,30.01,1
40645,40649,1,154osm_이원_154-도계_154_1,0.004744,0.043182,0.034972,0.0,0.0,0.0,0.0,450,495,562,30.41,1
40645,40649,2,154osm_이원_154-도계_154_2,0.004744,0.043182,0.034972,0.0,0.0,0.0,0.0,450,495,562,30.41,1
40304,40550,1,154osm_경산_154-자인_154_1,0.0048,0.043693,0.035386,0.0,0.0,0.0,0.0,450,495,562,30.77,1
40304,40550,2,154osm_경산_154-자인_154_2,0.0048,0.043693,0.035386,0.0,0.0,0.0,0.0,450,495,562,30.77,1
40304,40550,3,154osm_경산_154-자인_154_3,0.0048,0.043693,0.035386,0.0,0.0,0.0,0.0,450,495,562,30.77,1
40304,40550,4,154osm_경산_154-자인_154_4,0.0048,0.043693,0.035386,0.0,0.0,0.0,0.0,450,495,562,30.77,1
40513,40515,1,154osm_진동_154-안정_154_1,0.004839,0.044048,0.035673,0.0,0.0,0.0,0.0,450,495,562,31.02,1
40216,40556,1,154osm_점촌_154-예천_154_1,0.004909,0.044687,0.036191,0.0,0.0,0.0,0.0,450,495,562,31.47,1
40216,40556,2,154osm_점촌_154-예천_154_2,0.004909,0.044687,0.036191,0.0,0.0,0.0,0.0,450,495,562,31.47,1
40216,40556,3,154osm_점촌_154-예천_154_3,0.004909,0.044687,0.036191,0.0,0.0,0.0,0.0,450,495,562,31.47,1
40216,40556,4,154osm_점촌_154-예천_154_4,0.004909,0.044687,0.036191,0.0,0.0,0.0,0.0,450,495,562,31.47,1
40211,40212,1,154osm_하동_154-남해_154_1,0.004923,0.044815,0.036294,0.0,0.0,0.0,0.0,450,495,562,31.56,1
40211,40212,2,154osm_하동_154-남해_154_2,0.004923,0.044815,0.036294,0.0,0.0,0.0,0.0,450,495,562,31.56,1
40211,40212,3,154osm_하동_154-남해_154_3,0.004923,0.044815,0.036294,0.0,0.0,0.0,0.0,450,495,562,31.56,1
40211,40212,4,154osm_하동_154-남해_154_4,0.004923,0.044815,0.036294,0.0,0.0,0.0,0.0,450,495,562,31.56,1
40190,40739,1,154osm_강릉_154-한라시멘트_154_1,0.004897,0.044574,0.036098,0.0,0.0,0.0,0.0,450,495,562,31.39,1
40190,40739,2,154osm_강릉_154-한라시멘트_154_2,0.004897,0.044574,0.036098,0.0,0.0,0.0,0.0,450,495,562,31.39,1
40190,40739,3,154osm_강릉_154-한라시멘트_154_3,0.004897,0.044574,0.036098,0.0,0.0,0.0,0.0,450,495,562,31.39,1
40190,40739,4,154osm_강릉_154-한라시멘트_154_4,0.004897,0.044574,0.036098,0.0,0.0,0.0,0.0,450,495,562,31.39,1
40291,40397,1,154osm_서산_154-해미_154_1,0.004995,0.045468,0.036823,0.0,0.0,0.0,0.0,450,495,562,32.02,1
40291,40397,2,154osm_서산_154-해미_154_2,0.004995,0.045468,0.036823,0.0,0.0,0.0,0.0,450,495,562,32.02,1
40318,40405,1,154osm_횡성_154-홍천_154_1,0.005111,0.046519,0.037674,0.0,0.0,0.0,0.0,450,495,562,32.76,1
40318,40405,2,154osm_횡성_154-홍천_154_2,0.005111,0.046519,0.037674,0.0,0.0,0.0,0.0,450,495,562,32.76,1
40145,40419,1,154osm_철원_154-화천_154_1,0.005179,0.047144,0.03818,0.0,0.0,0.0,0.0,450,495,562,33.2,1
40145,40419,2,154osm_철원_154-화천_154_2,0.005179,0.047144,0.03818,0.0,0.0,0.0,0.0,450,495,562,33.2,1
40145,40419,3,154osm_철원_154-화천_154_3,0.005179,0.047144,0.03818,0.0,0.0,0.0,0.0,450,495,562,33.2,1
40145,40419,4,154osm_철원_154-화천_154_4,0.005179,0.047144,0.03818,0.0,0.0,0.0,0.0,450,495,562,33.2,1
40101,40563,1,154osm_서대구_154-산동_154_1,0.005123,0.046633,0.037766,0.0,0.0,0.0,0.0,450,495,562,32.84,1
40101,40563,2,154osm_서대구_154-산동_154_2,0.005123,0.046633,0.037766,0.0,0.0,0.0,0.0,450,495,562,32.84,1
40101,40563,3,154osm_서대구_154-산동_154_3,0.005123,0.046633,0.037766,0.0,0.0,0.0,0.0,450,495,562,32.84,1
40101,40563,4,154osm_서대구_154-산동_154_4,0.005123,0.046633,0.037766,0.0,0.0,0.0,0.0,450,495,562,32.84,1
40230,40235,1,154osm_평동_154-나주_154_1,0.005145,0.046832,0.037927,0.0,0.0,0.0,0.0,450,495,562,32.98,1
40230,40235,2,154osm_평동_154-나주_154_2,0.005145,0.046832,0.037927,0.0,0.0,0.0,0.0,450,495,562,32.98,1
40398,40493,1,154osm_대천_154-옥산_154_1,0.005142,0.046803,0.037904,0.0,0.0,0.0,0.0,450,495,562,32.96,1
40398,40493,2,154osm_대천_154-옥산_154_2,0.005142,0.046803,0.037904,0.0,0.0,0.0,0.0,450,495,562,32.96,1
40398,40493,3,154osm_대천_154-옥산_154_3,0.005142,0.046803,0.037904,0.0,0.0,0.0,0.0,450,495,562,32.96,1
40398,40493,4,154osm_대천_154-옥산_154_4,0.005142,0.046803,0.037904,0.0,0.0,0.0,0.0,450,495,562,32.96,1
40469,40554,1,154osm_영덕_154-평해_154_1,0.00519,0.047243,0.038261,0.0,0.0,0.0,0.0,450,495,562,33.27,1
40469,40554,2,154osm_영덕_154-평해_154_2,0.00519,0.047243,0.038261,0.0,0.0,0.0,0.0,450,495,562,33.27,1
40218,40298,1,154osm_해남_154-진도_154_1,0.005232,0.047627,0.038571,0.0,0.0,0.0,0.0,450,495,562,33.54,1
40218,40298,2,154osm_해남_154-진도_154_2,0.005232,0.047627,0.038571,0.0,0.0,0.0,0.0,450,495,562,33.54,1
40144,40357,1,154osm_천북_154-신영일_154_1,0.005229,0.047598,0.038548,0.0,0.0,0.0,0.0,450,495,562,33.52,1
40144,40357,2,154osm_천북_154-신영일_154_2,0.005229,0.047598,0.038548,0.0,0.0,0.0,0.0,450,495,562,33.52,1
40144,40357,3,154osm_천북_154-신영일_154_3,0.005229,0.047598,0.038548,0.0,0.0,0.0,0.0,450,495,562,33.52,1
40144,40357,4,154osm_천북_154-신영일_154_4,0.005229,0.047598,0.038548,0.0,0.0,0.0,0.0,450,495,562,33.52,1
40318,40629,1,154osm_횡성_154-북원주_154_1,0.00526,0.047882,0.038778,0.0,0.0,0.0,0.0,450,495,562,33.72,1
40318,40629,2,154osm_횡성_154-북원주_154_2,0.00526,0.047882,0.038778,0.0,0.0,0.0,0.0,450,495,562,33.72,1
40318,40629,3,154osm_횡성_154-북원주_154_3,0.00526,0.047882,0.038778,0.0,0.0,0.0,0.0,450,495,562,33.72,1
40318,40629,4,154osm_횡성_154-북원주_154_4,0.00526,0.047882,0.038778,0.0,0.0,0.0,0.0,450,495,562,33.72,1
40066,40506,1,154osm_신옥천_154-서대전_154_1,0.005357,0.048763,0.039491,0.0,0.0,0.0,0.0,450,495,562,34.34,1
40066,40506,2,154osm_신옥천_154-서대전_154_2,0.005357,0.048763,0.039491,0.0,0.0,0.0,0.0,450,495,562,34.34,1
40422,40463,1,154osm_서홍천_154-서종_154_1,0.005327,0.048493,0.039272,0.0,0.0,0.0,0.0,450,495,562,34.15,1
40422,40463,2,154osm_서홍천_154-서종_154_2,0.005327,0.048493,0.039272,0.0,0.0,0.0,0.0,450,495,562,34.15,1
40597,40601,1,154osm_승주_154-계림_154_1,0.005409,0.049231,0.039871,0.0,0.0,0.0,0.0,450,495,562,34.67,1
40148,40624,1,154osm_신제천_154-주진_154_1,0.005368,0.048862,0.039571,0.0,0.0,0.0,0.0,450,495,562,34.41,1
40148,40624,2,154osm_신제천_154-주진_154_2,0.005368,0.048862,0.039571,0.0,0.0,0.0,0.0,450,495,562,34.41,1
40106,40605,1,154osm_신광주_154-곡성_154_1,0.005399,0.049146,0.039801,0.0,0.0,0.0,0.0,450,495,562,34.61,1
40106,40605,2,154osm_신광주_154-곡성_154_2,0.005399,0.049146,0.039801,0.0,0.0,0.0,0.0,450,495,562,34.61,1
40474,40475,1,154osm_진보_154-동안동_154_1,0.005393,0.049089,0.039755,0.0,0.0,0.0,0.0,450,495,562,34.57,1
40474,40475,2,154osm_진보_154-동안동_154_2,0.005393,0.049089,0.039755,0.0,0.0,0.0,0.0,450,495,562,34.57,1
40264,40270,1,154osm_벌교_154-고흥_154_1,0.005511,0.050169,0.040629,0.0,0.0,0.0,0.0,450,495,562,35.33,1
40404,40406,1,154osm_인제_154-상남_154_1,0.005465,0.049743,0.040285,0.0,0.0,0.0,0.0,450,495,562,35.03,1
40404,40406,2,154osm_인제_154-상남_154_2,0.005465,0.049743,0.040285,0.0,0.0,0.0,0.0,450,495,562,35.03,1
40404,40406,3,154osm_인제_154-상남_154_3,0.005465,0.049743,0.040285,0.0,0.0,0.0,0.0,450,495,562,35.03,1
40404,40406,4,154osm_인제_154-상남_154_4,0.005465,0.049743,0.040285,0.0,0.0,0.0,0.0,450,495,562,35.03,1
40605,40606,1,154osm_곡성_154-구례_154_1,0.005625,0.051205,0.041469,0.0,0.0,0.0,0.0,450,495,562,36.06,1
40605,40606,2,154osm_곡성_154-구례_154_2,0.005625,0.051205,0.041469,0.0,0.0,0.0,0.0,450,495,562,36.06,1
40617,40653,1,154osm_담양_154-정공_154_1,0.005792,0.052725,0.0427,0.0,0.0,0.0,0.0,450,495,562,37.13,1
40617,40653,2,154osm_담양_154-정공_154_2,0.005792,0.052725,0.0427,0.0,0.0,0.0,0.0,450,495,562,37.13,1
40617,40653,3,154osm_담양_154-정공_154_3,0.005792,0.052725,0.0427,0.0,0.0,0.0,0.0,450,495,562,37.13,1
40617,40653,4,154osm_담양_154-정공_154_4,0.005792,0.052725,0.0427,0.0,0.0,0.0,0.0,450,495,562,37.13,1
40217,40348,1,154osm_상주_154-선산_154_1,0.005721,0.052071,0.04217,0.0,0.0,0.0,0.0,450,495,562,36.67,1
40217,40348,2,154osm_상주_154-선산_154_2,0.005721,0.052071,0.04217,0.0,0.0,0.0,0.0,450,495,562,36.67,1
40336,40515,1,154osm_신고성_154-안정_154_1,0.005942,0.054088,0.043804,0.0,0.0,0.0,0.0,450,495,562,38.09,1
40405,40406,1,154osm_홍천_154-상남_154_1,0.006337,0.05768,0.046713,0.0,0.0,0.0,0.0,450,495,562,40.62,1
40405,40406,2,154osm_홍천_154-상남_154_2,0.006337,0.05768,0.046713,0.0,0.0,0.0,0.0,450,495,562,40.62,1
40469,40532,1,154osm_영덕_154-청하_154_1,0.006348,0.05778,0.046793,0.0,0.0,0.0,0.0,450,495,562,40.69,1
40469,40532,2,154osm_영덕_154-청하_154_2,0.006348,0.05778,0.046793,0.0,0.0,0.0,0.0,450,495,562,40.69,1
40469,40532,3,154osm_영덕_154-청하_154_3,0.006348,0.05778,0.046793,0.0,0.0,0.0,0.0,450,495,562,40.69,1
40469,40532,4,154osm_영덕_154-청하_154_4,0.006348,0.05778,0.046793,0.0,0.0,0.0,0.0,450,495,562,40.69,1
40639,40653,1,154osm_김제_154-정공_154_1,0.006398,0.058234,0.047161,0.0,0.0,0.0,0.0,450,495,562,41.01,1
40639,40653,2,154osm_김제_154-정공_154_2,0.006398,0.058234,0.047161,0.0,0.0,0.0,0.0,450,495,562,41.01,1
40639,40653,3,154osm_김제_154-정공_154_3,0.006398,0.058234,0.047161,0.0,0.0,0.0,0.0,450,495,562,41.01,1
40639,40653,4,154osm_김제_154-정공_154_4,0.006398,0.058234,0.047161,0.0,0.0,0.0,0.0,450,495,562,41.01,1
40301,40555,1,154osm_태백_154-울진_154_1,0.006412,0.058362,0.047265,0.0,0.0,0.0,0.0,450,495,562,41.1,1
40301,40555,2,154osm_태백_154-울진_154_2,0.006412,0.058362,0.047265,0.0,0.0,0.0,0.0,450,495,562,41.1,1
40233,40730,1,154osm_장성_154-정읍T3_154_1,0.006476,0.058944,0.047736,0.0,0.0,0.0,0.0,450,495,562,41.51,1
40233,40730,2,154osm_장성_154-정읍T3_154_2,0.006476,0.058944,0.047736,0.0,0.0,0.0,0.0,450,495,562,41.51,1
40233,40730,3,154osm_장성_154-정읍T3_154_3,0.006476,0.058944,0.047736,0.0,0.0,0.0,0.0,450,495,562,41.51,1
40233,40730,4,154osm_장성_154-정읍T3_154_4,0.006476,0.058944,0.047736,0.0,0.0,0.0,0.0,450,495,562,41.51,1
40089,40656,1,154osm_신계룡_154-팔봉_154_1,0.006636,0.060407,0.048921,0.0,0.0,0.0,0.0,450,495,562,42.54,1
40089,40656,2,154osm_신계룡_154-팔봉_154_2,0.006636,0.060407,0.048921,0.0,0.0,0.0,0.0,450,495,562,42.54,1
40089,40656,3,154osm_신계룡_154-팔봉_154_3,0.006636,0.060407,0.048921,0.0,0.0,0.0,0.0,450,495,562,42.54,1
40089,40656,4,154osm_신계룡_154-팔봉_154_4,0.006636,0.060407,0.048921,0.0,0.0,0.0,0.0,450,495,562,42.54,1
40642,40730,1,154osm_고창_154-정읍T3_154_1,0.006588,0.059967,0.048564,0.0,0.0,0.0,0.0,450,495,562,42.23,1
40642,40730,2,154osm_고창_154-정읍T3_154_2,0.006588,0.059967,0.048564,0.0,0.0,0.0,0.0,450,495,562,42.23,1
40101,40536,1,154osm_서대구_154-금릉_154_1,0.006699,0.060975,0.049381,0.0,0.0,0.0,0.0,450,495,562,42.94,1
40101,40536,2,154osm_서대구_154-금릉_154_2,0.006699,0.060975,0.049381,0.0,0.0,0.0,0.0,450,495,562,42.94,1
40554,40555,1,154osm_평해_154-울진_154_1,0.006786,0.06177,0.050025,0.0,0.0,0.0,0.0,450,495,562,43.5,1
40554,40555,2,154osm_평해_154-울진_154_2,0.006786,0.06177,0.050025,0.0,0.0,0.0,0.0,450,495,562,43.5,1
40146,40404,1,154osm_신양양_154-인제_154_1,0.006884,0.062665,0.05075,0.0,0.0,0.0,0.0,450,495,562,44.13,1
40146,40404,2,154osm_신양양_154-인제_154_2,0.006884,0.062665,0.05075,0.0,0.0,0.0,0.0,450,495,562,44.13,1
40146,40404,3,154osm_신양양_154-인제_154_3,0.006884,0.062665,0.05075,0.0,0.0,0.0,0.0,450,495,562,44.13,1
40146,40404,4,154osm_신양양_154-인제_154_4,0.006884,0.062665,0.05075,0.0,0.0,0.0,0.0,450,495,562,44.13,1
40558,40659,1,154osm_문경_154-단양_154_1,0.006945,0.063218,0.051198,0.0,0.0,0.0,0.0,450,495,562,44.52,1
40558,40659,2,154osm_문경_154-단양_154_2,0.006945,0.063218,0.051198,0.0,0.0,0.0,0.0,450,495,562,44.52,1
40201,40404,1,154osm_간성_154-인제_154_1,0.00694,0.063176,0.051164,0.0,0.0,0.0,0.0,450,495,562,44.49,1
40201,40404,2,154osm_간성_154-인제_154_2,0.00694,0.063176,0.051164,0.0,0.0,0.0,0.0,450,495,562,44.49,1
40217,40669,1,154osm_상주_154-보은_154_1,0.007231,0.065817,0.053303,0.0,0.0,0.0,0.0,450,495,562,46.35,1
40217,40669,2,154osm_상주_154-보은_154_2,0.007231,0.065817,0.053303,0.0,0.0,0.0,0.0,450,495,562,46.35,1
40349,40648,1,154osm_영월_154-고한_154_1,0.007396,0.067322,0.054521,0.0,0.0,0.0,0.0,450,495,562,47.41,1
40349,40648,2,154osm_영월_154-고한_154_2,0.007396,0.067322,0.054521,0.0,0.0,0.0,0.0,450,495,562,47.41,1
40315,40632,1,154osm_진안_154-무주_154_1,0.007355,0.066953,0.054222,0.0,0.0,0.0,0.0,450,495,562,47.15,1
40315,40632,2,154osm_진안_154-무주_154_2,0.007355,0.066953,0.054222,0.0,0.0,0.0,0.0,450,495,562,47.15,1
40315,40632,3,154osm_진안_154-무주_154_3,0.007355,0.066953,0.054222,0.0,0.0,0.0,0.0,450,495,562,47.15,1
40315,40632,4,154osm_진안_154-무주_154_4,0.007355,0.066953,0.054222,0.0,0.0,0.0,0.0,450,495,562,47.15,1
40620,40722,1,154osm_운남_154-안좌개폐소_154_1,0.007958,0.072434,0.058661,0.0,0.0,0.0,0.0,450,495,562,51.01,1
40147,40646,1,154osm_동해_154-정선_154_1,0.008305,0.075601,0.061226,0.0,0.0,0.0,0.0,450,495,562,53.24,1
40147,40646,2,154osm_동해_154-정선_154_2,0.008305,0.075601,0.061226,0.0,0.0,0.0,0.0,450,495,562,53.24,1
40147,40646,3,154osm_동해_154-정선_154_3,0.008305,0.075601,0.061226,0.0,0.0,0.0,0.0,450,495,562,53.24,1
40315,40657,1,154osm_진안_154-북전주_154_1,0.008778,0.079903,0.064711,0.0,0.0,0.0,0.0,450,495,562,56.27,1
40315,40657,2,154osm_진안_154-북전주_154_2,0.008778,0.079903,0.064711,0.0,0.0,0.0,0.0,450,495,562,56.27,1
40315,40657,3,154osm_진안_154-북전주_154_3,0.008778,0.079903,0.064711,0.0,0.0,0.0,0.0,450,495,562,56.27,1
40315,40657,4,154osm_진안_154-북전주_154_4,0.008778,0.079903,0.064711,0.0,0.0,0.0,0.0,450,495,562,56.27,1
40258,40555,1,154osm_봉화_154-울진_154_1,0.009691,0.08821,0.071438,0.0,0.0,0.0,0.0,450,495,562,62.12,1
40258,40555,2,154osm_봉화_154-울진_154_2,0.009691,0.08821,0.071438,0.0,0.0,0.0,0.0,450,495,562,62.12,1
40339,40340,1,154gap_남군포-안산T2_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40339,40340,2,154gap_남군포-안산T2_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40667,40668,1,154gap_북청주-봉명_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40667,40668,2,154gap_북청주-봉명_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40292,40293,1,154gap_여천-여수산단개폐소_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40292,40293,2,154gap_여천-여수산단개폐소_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40068,40069,1,154gap_흥덕-신갈_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40068,40069,2,154gap_흥덕-신갈_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40053,40198,1,154gap_서천안-한샘_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40053,40198,2,154gap_서천안-한샘_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40444,40445,1,154gap_중시화-SRC_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40444,40445,2,154gap_중시화-SRC_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40445,40448,1,154gap_SRC-성곡_1,0.00016,0.001458,0.001181,0.0,0.0,0.0,0.0,450,495,562,1.03,1
40445,40448,2,154gap_SRC-성곡_2,0.00016,0.001458,0.001181,0.0,0.0,0.0,0.0,450,495,562,1.03,1
40075,40237,1,154gap_임학-부평T1_1,0.00018,0.001642,0.00133,0.0,0.0,0.0,0.0,450,495,562,1.16,1
40075,40237,2,154gap_임학-부평T1_2,0.00018,0.001642,0.00133,0.0,0.0,0.0,0.0,450,495,562,1.16,1
40586,40588,1,154gap_경서-청라_1,0.000185,0.001686,0.001365,0.0,0.0,0.0,0.0,450,495,562,1.19,1
40586,40588,2,154gap_경서-청라_2,0.000185,0.001686,0.001365,0.0,0.0,0.0,0.0,450,495,562,1.19,1
40028,40713,1,154gap_상봉-휘경_1,0.00019,0.001732,0.001403,0.0,0.0,0.0,0.0,450,495,562,1.22,1
40028,40713,2,154gap_상봉-휘경_2,0.00019,0.001732,0.001403,0.0,0.0,0.0,0.0,450,495,562,1.22,1
40571,40573,1,154gap_산격-검단_1,0.000205,0.001865,0.001511,0.0,0.0,0.0,0.0,450,495,562,1.31,1
40571,40573,2,154gap_산격-검단_2,0.000205,0.001865,0.001511,0.0,0.0,0.0,0.0,450,495,562,1.31,1
40003,40746,1,154gap_구의-광장_1,0.000207,0.001881,0.001524,0.0,0.0,0.0,0.0,450,495,562,1.32,1
40003,40746,2,154gap_구의-광장_2,0.000207,0.001881,0.001524,0.0,0.0,0.0,0.0,450,495,562,1.32,1
40091,40433,1,154gap_SRC-북동탄_1,0.000227,0.002069,0.001675,0.0,0.0,0.0,0.0,450,495,562,1.46,1
40091,40433,2,154gap_SRC-북동탄_2,0.000227,0.002069,0.001675,0.0,0.0,0.0,0.0,450,495,562,1.46,1
40052,40086,1,154gap_한남-보광_1,0.000233,0.002124,0.00172,0.0,0.0,0.0,0.0,450,495,562,1.5,1
40052,40086,2,154gap_한남-보광_2,0.000233,0.002124,0.00172,0.0,0.0,0.0,0.0,450,495,562,1.5,1
40005,40700,1,154gap_논일-반포_1,0.000236,0.002144,0.001736,0.0,0.0,0.0,0.0,450,495,562,1.51,1
40005,40700,2,154gap_논일-반포_2,0.000236,0.002144,0.001736,0.0,0.0,0.0,0.0,450,495,562,1.51,1
40443,40448,1,154gap_목내-성곡_1,0.000257,0.002339,0.001894,0.0,0.0,0.0,0.0,450,495,562,1.65,1
40443,40448,2,154gap_목내-성곡_2,0.000257,0.002339,0.001894,0.0,0.0,0.0,0.0,450,495,562,1.65,1
40102,40486,1,154gap_SRC-남안성_1,0.000257,0.002341,0.001896,0.0,0.0,0.0,0.0,450,495,562,1.65,1
40102,40486,2,154gap_SRC-남안성_2,0.000257,0.002341,0.001896,0.0,0.0,0.0,0.0,450,495,562,1.65,1
40158,40612,1,154gap_인천T1-오봉_1,0.000264,0.002402,0.001945,0.0,0.0,0.0,0.0,450,495,562,1.69,1
40158,40612,2,154gap_인천T1-오봉_2,0.000264,0.002402,0.001945,0.0,0.0,0.0,0.0,450,495,562,1.69,1
40342,40754,1,154gap_목동-양천_1,0.000266,0.002421,0.00196,0.0,0.0,0.0,0.0,450,495,562,1.7,1
40342,40754,2,154gap_목동-양천_2,0.000266,0.002421,0.00196,0.0,0.0,0.0,0.0,450,495,562,1.7,1
40751,40782,1,154gap_상일-SRC_1,0.000267,0.00243,0.001968,0.0,0.0,0.0,0.0,450,495,562,1.71,1
40751,40782,2,154gap_상일-SRC_2,0.000267,0.00243,0.001968,0.0,0.0,0.0,0.0,450,495,562,1.71,1
40160,40458,1,154gap_덕진-송강_1,0.000272,0.00248,0.002008,0.0,0.0,0.0,0.0,450,495,562,1.75,1
40160,40458,2,154gap_덕진-송강_2,0.000272,0.00248,0.002008,0.0,0.0,0.0,0.0,450,495,562,1.75,1
40249,40771,1,154gap_안암-종암_1,0.00028,0.002547,0.002063,0.0,0.0,0.0,0.0,450,495,562,1.79,1
40249,40771,2,154gap_안암-종암_2,0.00028,0.002547,0.002063,0.0,0.0,0.0,0.0,450,495,562,1.79,1
40027,40220,1,154gap_마포-아현_1,0.00029,0.002639,0.002137,0.0,0.0,0.0,0.0,450,495,562,1.86,1
40027,40220,2,154gap_마포-아현_2,0.00029,0.002639,0.002137,0.0,0.0,0.0,0.0,450,495,562,1.86,1
40027,40764,1,154gap_마포-용산_1,0.000271,0.002463,0.001995,0.0,0.0,0.0,0.0,450,495,562,1.73,1
40027,40764,2,154gap_마포-용산_2,0.000271,0.002463,0.001995,0.0,0.0,0.0,0.0,450,495,562,1.73,1
40016,40753,1,154gap_독산-대방_1,0.000306,0.002782,0.002253,0.0,0.0,0.0,0.0,450,495,562,1.96,1
40016,40753,2,154gap_독산-대방_2,0.000306,0.002782,0.002253,0.0,0.0,0.0,0.0,450,495,562,1.96,1
40360,40742,1,154gap_SRC-군자_1,0.000318,0.002891,0.002342,0.0,0.0,0.0,0.0,450,495,562,2.04,1
40360,40742,2,154gap_SRC-군자_2,0.000318,0.002891,0.002342,0.0,0.0,0.0,0.0,450,495,562,2.04,1
40742,40770,1,154gap_군자-성수_1,0.000279,0.002538,0.002056,0.0,0.0,0.0,0.0,450,495,562,1.79,1
40742,40770,2,154gap_군자-성수_2,0.000279,0.002538,0.002056,0.0,0.0,0.0,0.0,450,495,562,1.79,1
40014,40149,1,154gap_천호-강동_1,0.000336,0.003054,0.002474,0.0,0.0,0.0,0.0,450,495,562,2.15,1
40014,40149,2,154gap_천호-강동_2,0.000336,0.003054,0.002474,0.0,0.0,0.0,0.0,450,495,562,2.15,1
40350,40641,1,154gap_SRC-소룡_1,0.000338,0.003073,0.002489,0.0,0.0,0.0,0.0,450,495,562,2.16,1
40350,40641,2,154gap_SRC-소룡_2,0.000338,0.003073,0.002489,0.0,0.0,0.0,0.0,450,495,562,2.16,1
40376,40378,1,154gap_사남-사천_1,0.000338,0.003076,0.002491,0.0,0.0,0.0,0.0,450,495,562,2.17,1
40376,40378,2,154gap_사남-사천_2,0.000338,0.003076,0.002491,0.0,0.0,0.0,0.0,450,495,562,2.17,1
40175,40702,1,154gap_부산T1-양정_1,0.000338,0.003079,0.002493,0.0,0.0,0.0,0.0,450,495,562,2.17,1
40175,40702,2,154gap_부산T1-양정_2,0.000338,0.003079,0.002493,0.0,0.0,0.0,0.0,450,495,562,2.17,1
40044,40571,1,154gap_공평-산격_1,0.000343,0.003127,0.002532,0.0,0.0,0.0,0.0,450,495,562,2.2,1
40044,40571,2,154gap_공평-산격_2,0.000343,0.003127,0.002532,0.0,0.0,0.0,0.0,450,495,562,2.2,1
40044,40572,1,154gap_공평-동인_1,0.000324,0.002948,0.002388,0.0,0.0,0.0,0.0,450,495,562,2.08,1
40044,40572,2,154gap_공평-동인_2,0.000324,0.002948,0.002388,0.0,0.0,0.0,0.0,450,495,562,2.08,1
40088,40409,1,154gap_SRC-서판교_1,0.000345,0.003143,0.002546,0.0,0.0,0.0,0.0,450,495,562,2.21,1
40088,40409,2,154gap_SRC-서판교_2,0.000345,0.003143,0.002546,0.0,0.0,0.0,0.0,450,495,562,2.21,1
40319,40325,1,154gap_우만-이의_1,0.000347,0.003161,0.00256,0.0,0.0,0.0,0.0,450,495,562,2.23,1
40319,40325,2,154gap_우만-이의_2,0.000347,0.003161,0.00256,0.0,0.0,0.0,0.0,450,495,562,2.23,1
40540,40571,1,154gap_침산-산격_1,0.000348,0.003165,0.002563,0.0,0.0,0.0,0.0,450,495,562,2.23,1
40540,40571,2,154gap_침산-산격_2,0.000348,0.003165,0.002563,0.0,0.0,0.0,0.0,450,495,562,2.23,1
40415,40540,1,154gap_서침산-침산_1,0.000172,0.001562,0.001265,0.0,0.0,0.0,0.0,450,495,562,1.1,1
40415,40540,2,154gap_서침산-침산_2,0.000172,0.001562,0.001265,0.0,0.0,0.0,0.0,450,495,562,1.1,1
40009,40036,1,154gap_서초-이수_1,0.000352,0.003206,0.002596,0.0,0.0,0.0,0.0,450,495,562,2.26,1
40009,40036,2,154gap_서초-이수_2,0.000352,0.003206,0.002596,0.0,0.0,0.0,0.0,450,495,562,2.26,1
40309,40575,1,154gap_SRC-주안_1,0.000354,0.003218,0.002606,0.0,0.0,0.0,0.0,450,495,562,2.27,1
40309,40575,2,154gap_SRC-주안_2,0.000354,0.003218,0.002606,0.0,0.0,0.0,0.0,450,495,562,2.27,1
40608,40612,1,154gap_고잔-오봉_1,0.000358,0.003261,0.002641,0.0,0.0,0.0,0.0,450,495,562,2.3,1
40608,40612,2,154gap_고잔-오봉_2,0.000358,0.003261,0.002641,0.0,0.0,0.0,0.0,450,495,562,2.3,1
40608,40614,1,154gap_고잔-남동_1,0.00032,0.002912,0.002358,0.0,0.0,0.0,0.0,450,495,562,2.05,1
40608,40614,2,154gap_고잔-남동_2,0.00032,0.002912,0.002358,0.0,0.0,0.0,0.0,450,495,562,2.05,1
40608,40613,1,154gap_고잔-동춘_1,0.000341,0.003103,0.002513,0.0,0.0,0.0,0.0,450,495,562,2.19,1
40608,40613,2,154gap_고잔-동춘_2,0.000341,0.003103,0.002513,0.0,0.0,0.0,0.0,450,495,562,2.19,1
40745,40770,1,154gap_뚝도-성수_1,0.000362,0.003296,0.002669,0.0,0.0,0.0,0.0,450,495,562,2.32,1
40745,40770,2,154gap_뚝도-성수_2,0.000362,0.003296,0.002669,0.0,0.0,0.0,0.0,450,495,562,2.32,1
40324,40506,1,154gap_유천-서대전_1,0.000363,0.003306,0.002678,0.0,0.0,0.0,0.0,450,495,562,2.33,1
40324,40506,2,154gap_유천-서대전_2,0.000363,0.003306,0.002678,0.0,0.0,0.0,0.0,450,495,562,2.33,1
40323,40449,1,154gap_안산-남안산_1,0.000365,0.003325,0.002693,0.0,0.0,0.0,0.0,450,495,562,2.34,1
40323,40449,2,154gap_안산-남안산_2,0.000365,0.003325,0.002693,0.0,0.0,0.0,0.0,450,495,562,2.34,1
40192,40780,1,154gap_평택-동평택에너지센터_1,0.000373,0.003391,0.002747,0.0,0.0,0.0,0.0,450,495,562,2.39,1
40192,40780,2,154gap_평택-동평택에너지센터_2,0.000373,0.003391,0.002747,0.0,0.0,0.0,0.0,450,495,562,2.39,1
40343,40572,1,154gap_남대구-동인_1,0.000373,0.003399,0.002753,0.0,0.0,0.0,0.0,450,495,562,2.39,1
40343,40572,2,154gap_남대구-동인_2,0.000373,0.003399,0.002753,0.0,0.0,0.0,0.0,450,495,562,2.39,1
40342,40756,1,154gap_목동-오류_1,0.000374,0.0034,0.002753,0.0,0.0,0.0,0.0,450,495,562,2.39,1
40342,40756,2,154gap_목동-오류_2,0.000374,0.0034,0.002753,0.0,0.0,0.0,0.0,450,495,562,2.39,1
40755,40756,1,154gap_신정-오류_1,0.000298,0.002712,0.002196,0.0,0.0,0.0,0.0,450,495,562,1.91,1
40755,40756,2,154gap_신정-오류_2,0.000298,0.002712,0.002196,0.0,0.0,0.0,0.0,450,495,562,1.91,1
40263,40756,1,154gap_구로-오류_1,0.000341,0.0031,0.002511,0.0,0.0,0.0,0.0,450,495,562,2.18,1
40263,40756,2,154gap_구로-오류_2,0.000341,0.0031,0.002511,0.0,0.0,0.0,0.0,450,495,562,2.18,1
40227,40392,1,154gap_수지-신봉_1,0.000396,0.003602,0.002917,0.0,0.0,0.0,0.0,450,495,562,2.54,1
40227,40392,2,154gap_수지-신봉_2,0.000396,0.003602,0.002917,0.0,0.0,0.0,0.0,450,495,562,2.54,1
40227,40477,1,154gap_수지-죽전_1,0.00036,0.003275,0.002652,0.0,0.0,0.0,0.0,450,495,562,2.31,1
40227,40477,2,154gap_수지-죽전_2,0.00036,0.003275,0.002652,0.0,0.0,0.0,0.0,450,495,562,2.31,1
40296,40542,1,154gap_월배-성서_1,0.000397,0.003615,0.002927,0.0,0.0,0.0,0.0,450,495,562,2.55,1
40296,40542,2,154gap_월배-성서_2,0.000397,0.003615,0.002927,0.0,0.0,0.0,0.0,450,495,562,2.55,1
40380,40462,1,154gap_SRC-덕이_1,0.0004,0.003643,0.00295,0.0,0.0,0.0,0.0,450,495,562,2.57,1
40380,40462,2,154gap_SRC-덕이_2,0.0004,0.003643,0.00295,0.0,0.0,0.0,0.0,450,495,562,2.57,1
40195,40447,1,154gap_시화-동시화_1,0.000404,0.003681,0.002981,0.0,0.0,0.0,0.0,450,495,562,2.59,1
40195,40447,2,154gap_시화-동시화_2,0.000404,0.003681,0.002981,0.0,0.0,0.0,0.0,450,495,562,2.59,1
40435,40447,1,154gap_남시화-동시화_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40435,40447,2,154gap_남시화-동시화_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40435,40446,1,154gap_남시화-남정왕_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40435,40446,2,154gap_남시화-남정왕_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40074,40237,1,154gap_계양1-부평T1_1,0.000409,0.003721,0.003013,0.0,0.0,0.0,0.0,450,495,562,2.62,1
40074,40237,2,154gap_계양1-부평T1_2,0.000409,0.003721,0.003013,0.0,0.0,0.0,0.0,450,495,562,2.62,1
40223,40714,1,154gap_하남-흑석_1,0.000414,0.003766,0.00305,0.0,0.0,0.0,0.0,450,495,562,2.65,1
40223,40714,2,154gap_하남-흑석_2,0.000414,0.003766,0.00305,0.0,0.0,0.0,0.0,450,495,562,2.65,1
40275,40598,1,154gap_화정-충장_1,0.000417,0.003793,0.003072,0.0,0.0,0.0,0.0,450,495,562,2.67,1
40275,40598,2,154gap_화정-충장_2,0.000417,0.003793,0.003072,0.0,0.0,0.0,0.0,450,495,562,2.67,1
40275,40604,1,154gap_화정-농성_1,0.000335,0.003046,0.002467,0.0,0.0,0.0,0.0,450,495,562,2.14,1
40275,40604,2,154gap_화정-농성_2,0.000335,0.003046,0.002467,0.0,0.0,0.0,0.0,450,495,562,2.14,1
40174,40588,1,154gap_원창-청라_1,0.000418,0.003805,0.003081,0.0,0.0,0.0,0.0,450,495,562,2.68,1
40174,40588,2,154gap_원창-청라_2,0.000418,0.003805,0.003081,0.0,0.0,0.0,0.0,450,495,562,2.68,1
40000,40415,1,154gap_대구T1-서침산_1,0.000425,0.003865,0.00313,0.0,0.0,0.0,0.0,450,495,562,2.72,1
40000,40415,2,154gap_대구T1-서침산_2,0.000425,0.003865,0.00313,0.0,0.0,0.0,0.0,450,495,562,2.72,1
40000,40048,1,154gap_대구T1-내당_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40000,40048,2,154gap_대구T1-내당_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40048,40570,1,154gap_내당-두류_1,0.000348,0.003171,0.002568,0.0,0.0,0.0,0.0,450,495,562,2.23,1
40048,40570,2,154gap_내당-두류_2,0.000348,0.003171,0.002568,0.0,0.0,0.0,0.0,450,495,562,2.23,1
40447,40451,1,154gap_동시화-서시화_1,0.000426,0.003877,0.00314,0.0,0.0,0.0,0.0,450,495,562,2.73,1
40447,40451,2,154gap_동시화-서시화_2,0.000426,0.003877,0.00314,0.0,0.0,0.0,0.0,450,495,562,2.73,1
40028,40760,1,154gap_상봉-신내_1,0.00043,0.00391,0.003166,0.0,0.0,0.0,0.0,450,495,562,2.75,1
40028,40760,2,154gap_상봉-신내_2,0.00043,0.00391,0.003166,0.0,0.0,0.0,0.0,450,495,562,2.75,1
40281,40343,1,154gap_효목-남대구_1,0.000432,0.00393,0.003183,0.0,0.0,0.0,0.0,450,495,562,2.77,1
40281,40343,2,154gap_효목-남대구_2,0.000432,0.00393,0.003183,0.0,0.0,0.0,0.0,450,495,562,2.77,1
40412,40585,1,154gap_양촌-왕길_1,0.000433,0.003946,0.003195,0.0,0.0,0.0,0.0,450,495,562,2.78,1
40412,40585,2,154gap_양촌-왕길_2,0.000433,0.003946,0.003195,0.0,0.0,0.0,0.0,450,495,562,2.78,1
40500,40774,1,154gap_차룡-의창_1,0.000434,0.003955,0.003203,0.0,0.0,0.0,0.0,450,495,562,2.79,1
40500,40774,2,154gap_차룡-의창_2,0.000434,0.003955,0.003203,0.0,0.0,0.0,0.0,450,495,562,2.79,1
40628,40630,1,154gap_동원주-남원주_1,0.000443,0.00403,0.003264,0.0,0.0,0.0,0.0,450,495,562,2.84,1
40628,40630,2,154gap_동원주-남원주_2,0.000443,0.00403,0.003264,0.0,0.0,0.0,0.0,450,495,562,2.84,1
40599,40600,1,154gap_일곡-북광주_1,0.000443,0.004035,0.003268,0.0,0.0,0.0,0.0,450,495,562,2.84,1
40599,40600,2,154gap_일곡-북광주_2,0.000443,0.004035,0.003268,0.0,0.0,0.0,0.0,450,495,562,2.84,1
40507,40689,1,154gap_남대전-신흥_1,0.000445,0.004047,0.003277,0.0,0.0,0.0,0.0,450,495,562,2.85,1
40507,40689,2,154gap_남대전-신흥_2,0.000445,0.004047,0.003277,0.0,0.0,0.0,0.0,450,495,562,2.85,1
40046,40689,1,154gap_동대전-신흥_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40046,40689,2,154gap_동대전-신흥_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40029,40257,1,154gap_중계-상계_1,0.000446,0.004062,0.00329,0.0,0.0,0.0,0.0,450,495,562,2.86,1
40029,40257,2,154gap_중계-상계_2,0.000446,0.004062,0.00329,0.0,0.0,0.0,0.0,450,495,562,2.86,1
40664,40667,1,154gap_사직-북청주_1,0.000448,0.004082,0.003306,0.0,0.0,0.0,0.0,450,495,562,2.87,1
40664,40667,2,154gap_사직-북청주_2,0.000448,0.004082,0.003306,0.0,0.0,0.0,0.0,450,495,562,2.87,1
40393,40436,1,154gap_SRC-원미_1,0.00045,0.004095,0.003316,0.0,0.0,0.0,0.0,450,495,562,2.88,1
40393,40436,2,154gap_SRC-원미_2,0.00045,0.004095,0.003316,0.0,0.0,0.0,0.0,450,495,562,2.88,1
40436,40589,1,154gap_원미-부개_1,0.000313,0.00285,0.002308,0.0,0.0,0.0,0.0,450,495,562,2.01,1
40436,40589,2,154gap_원미-부개_2,0.000313,0.00285,0.002308,0.0,0.0,0.0,0.0,450,495,562,2.01,1
40240,40614,1,154gap_연수-남동_1,0.000456,0.004153,0.003363,0.0,0.0,0.0,0.0,450,495,562,2.92,1
40240,40614,2,154gap_연수-남동_2,0.000456,0.004153,0.003363,0.0,0.0,0.0,0.0,450,495,562,2.92,1
40240,40574,1,154gap_연수-학익_1,0.000397,0.003612,0.002925,0.0,0.0,0.0,0.0,450,495,562,2.54,1
40240,40574,2,154gap_연수-학익_2,0.000397,0.003612,0.002925,0.0,0.0,0.0,0.0,450,495,562,2.54,1
40162,40679,1,154gap_대덕-둔산_1,0.000464,0.004222,0.003419,0.0,0.0,0.0,0.0,450,495,562,2.97,1
40162,40679,2,154gap_대덕-둔산_2,0.000464,0.004222,0.003419,0.0,0.0,0.0,0.0,450,495,562,2.97,1
40224,40776,1,154gap_동안양-관양_1,0.000471,0.004289,0.003474,0.0,0.0,0.0,0.0,450,495,562,3.02,1
40224,40776,2,154gap_동안양-관양_2,0.000471,0.004289,0.003474,0.0,0.0,0.0,0.0,450,495,562,3.02,1
40485,40776,1,154gap_평촌-관양_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40485,40776,2,154gap_평촌-관양_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40061,40685,1,154gap_SRC-당월_1,0.000478,0.004349,0.003522,0.0,0.0,0.0,0.0,450,495,562,3.06,1
40061,40685,2,154gap_SRC-당월_2,0.000478,0.004349,0.003522,0.0,0.0,0.0,0.0,450,495,562,3.06,1
40043,40437,1,154gap_중동-도당_1,0.000495,0.004503,0.003647,0.0,0.0,0.0,0.0,450,495,562,3.17,1
40043,40437,2,154gap_중동-도당_2,0.000495,0.004503,0.003647,0.0,0.0,0.0,0.0,450,495,562,3.17,1
40268,40437,1,154gap_부천-도당_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40268,40437,2,154gap_부천-도당_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
40045,40692,1,154gap_전주-팔복_1,0.000499,0.004538,0.003675,0.0,0.0,0.0,0.0,450,495,562,3.2,1
40045,40692,2,154gap_전주-팔복_2,0.000499,0.004538,0.003675,0.0,0.0,0.0,0.0,450,495,562,3.2,1
40346,40567,1,154gap_달서-와룡_1,0.000504,0.00459,0.003717,0.0,0.0,0.0,0.0,450,495,562,3.23,1
40346,40567,2,154gap_달서-와룡_2,0.000504,0.00459,0.003717,0.0,0.0,0.0,0.0,450,495,562,3.23,1
40345,40567,1,154gap_팔달-와룡_1,0.000366,0.003328,0.002695,0.0,0.0,0.0,0.0,450,495,562,2.34,1
40345,40567,2,154gap_팔달-와룡_2,0.000366,0.003328,0.002695,0.0,0.0,0.0,0.0,450,495,562,2.34,1
40068,40484,1,154gap_흥덕-마북_1,0.000508,0.004624,0.003745,0.0,0.0,0.0,0.0,450,495,562,3.26,1
40068,40484,2,154gap_흥덕-마북_2,0.000508,0.004624,0.003745,0.0,0.0,0.0,0.0,450,495,562,3.26,1
40574,40576,1,154gap_학익-인천_1,0.000508,0.004625,0.003746,0.0,0.0,0.0,0.0,450,495,562,3.26,1
40574,40576,2,154gap_학익-인천_2,0.000508,0.004625,0.003746,0.0,0.0,0.0,0.0,450,495,562,3.26,1
40576,40583,1,154gap_인천-남인천_1,0.000341,0.003104,0.002514,0.0,0.0,0.0,0.0,450,495,562,2.19,1
40576,40583,2,154gap_인천-남인천_2,0.000341,0.003104,0.002514,0.0,0.0,0.0,0.0,450,495,562,2.19,1
40578,40583,1,154gap_송현-남인천_1,0.000391,0.003556,0.00288,0.0,0.0,0.0,0.0,450,495,562,2.5,1
40578,40583,2,154gap_송현-남인천_2,0.000391,0.003556,0.00288,0.0,0.0,0.0,0.0,450,495,562,2.5,1
40578,40582,1,154gap_송현-송월_1,0.000294,0.002676,0.002167,0.0,0.0,0.0,0.0,450,495,562,1.88,1
40578,40582,2,154gap_송현-송월_2,0.000294,0.002676,0.002167,0.0,0.0,0.0,0.0,450,495,562,1.88,1
40577,40578,1,154gap_신현-송현_1,0.000369,0.003363,0.002723,0.0,0.0,0.0,0.0,450,495,562,2.37,1
40577,40578,2,154gap_신현-송현_2,0.000369,0.003363,0.002723,0.0,0.0,0.0,0.0,450,495,562,2.37,1
40194,40804,1,154gap_송탄-SRC_1,0.000512,0.00466,0.003774,0.0,0.0,0.0,0.0,450,495,562,3.28,1
40194,40804,2,154gap_송탄-SRC_2,0.000512,0.00466,0.003774,0.0,0.0,0.0,0.0,450,495,562,3.28,1
40580,40609,1,154gap_만수-도림_1,0.000513,0.004669,0.003782,0.0,0.0,0.0,0.0,450,495,562,3.29,1
40580,40609,2,154gap_만수-도림_2,0.000513,0.004669,0.003782,0.0,0.0,0.0,0.0,450,495,562,3.29,1
40580,40584,1,154gap_만수-관교_1,0.000456,0.004155,0.003365,0.0,0.0,0.0,0.0,450,495,562,2.93,1
40580,40584,2,154gap_만수-관교_2,0.000456,0.004155,0.003365,0.0,0.0,0.0,0.0,450,495,562,2.93,1
40334,40335,1,154gap_장재-불당_1,0.000513,0.004671,0.003783,0.0,0.0,0.0,0.0,450,495,562,3.29,1
40334,40335,2,154gap_장재-불당_2,0.000513,0.004671,0.003783,0.0,0.0,0.0,0.0,450,495,562,3.29,1
40409,40411,1,154gap_서판교-동판교_1,0.000538,0.0049,0.003968,0.0,0.0,0.0,0.0,450,495,562,3.45,1
40409,40411,2,154gap_서판교-동판교_2,0.000538,0.0049,0.003968,0.0,0.0,0.0,0.0,450,495,562,3.45,1
40410,40411,1,154gap_정자-동판교_1,0.000356,0.003237,0.002622,0.0,0.0,0.0,0.0,450,495,562,2.28,1
40410,40411,2,154gap_정자-동판교_2,0.000356,0.003237,0.002622,0.0,0.0,0.0,0.0,450,495,562,2.28,1
40350,40634,1,154gap_SRC-내초_1,0.000561,0.00511,0.004138,0.0,0.0,0.0,0.0,450,495,562,3.6,1
40350,40634,2,154gap_SRC-내초_2,0.000561,0.00511,0.004138,0.0,0.0,0.0,0.0,450,495,562,3.6,1
40332,40634,1,154gap_비응-내초_1,0.000526,0.00479,0.003879,0.0,0.0,0.0,0.0,450,495,562,3.37,1
40332,40634,2,154gap_비응-내초_2,0.000526,0.00479,0.003879,0.0,0.0,0.0,0.0,450,495,562,3.37,1
40332,40640,1,154gap_비응-군장_1,0.00053,0.004825,0.003907,0.0,0.0,0.0,0.0,450,495,562,3.4,1
40332,40640,2,154gap_비응-군장_2,0.00053,0.004825,0.003907,0.0,0.0,0.0,0.0,450,495,562,3.4,1
40611,40613,1,154gap_동송도-동춘_1,0.000583,0.005309,0.004299,0.0,0.0,0.0,0.0,450,495,562,3.74,1
40611,40613,2,154gap_동송도-동춘_2,0.000583,0.005309,0.004299,0.0,0.0,0.0,0.0,450,495,562,3.74,1
40238,40611,1,154gap_송도-동송도_1,0.00041,0.003736,0.003026,0.0,0.0,0.0,0.0,450,495,562,2.63,1
40238,40611,2,154gap_송도-동송도_2,0.00041,0.003736,0.003026,0.0,0.0,0.0,0.0,450,495,562,2.63,1
40171,40569,1,154gap_달성-상인_1,0.000584,0.005312,0.004302,0.0,0.0,0.0,0.0,450,495,562,3.74,1
40171,40569,2,154gap_달성-상인_2,0.000584,0.005312,0.004302,0.0,0.0,0.0,0.0,450,495,562,3.74,1
40411,40489,1,154gap_동판교-중원_1,0.000584,0.005317,0.004306,0.0,0.0,0.0,0.0,450,495,562,3.74,1
40411,40489,2,154gap_동판교-중원_2,0.000584,0.005317,0.004306,0.0,0.0,0.0,0.0,450,495,562,3.74,1
40307,40433,1,154gap_삼미-북동탄_1,0.000604,0.005498,0.004452,0.0,0.0,0.0,0.0,450,495,562,3.87,1
40307,40433,2,154gap_삼미-북동탄_2,0.000604,0.005498,0.004452,0.0,0.0,0.0,0.0,450,495,562,3.87,1
40429,40459,1,154gap_남수원-세교_1,0.000607,0.005525,0.004475,0.0,0.0,0.0,0.0,450,495,562,3.89,1
40429,40459,2,154gap_남수원-세교_2,0.000607,0.005525,0.004475,0.0,0.0,0.0,0.0,450,495,562,3.89,1
40661,40708,1,154gap_오송-북오송_1,0.000612,0.005569,0.00451,0.0,0.0,0.0,0.0,450,495,562,3.92,1
40661,40708,2,154gap_오송-북오송_2,0.000612,0.005569,0.00451,0.0,0.0,0.0,0.0,450,495,562,3.92,1
40174,40587,1,154gap_원창-부평T2_1,0.000614,0.005592,0.004529,0.0,0.0,0.0,0.0,450,495,562,3.94,1
40174,40587,2,154gap_원창-부평T2_2,0.000614,0.005592,0.004529,0.0,0.0,0.0,0.0,450,495,562,3.94,1
40230,40602,1,154gap_평동-송정2_1,0.000637,0.0058,0.004697,0.0,0.0,0.0,0.0,450,495,562,4.08,1
40230,40602,2,154gap_평동-송정2_2,0.000637,0.0058,0.004697,0.0,0.0,0.0,0.0,450,495,562,4.08,1
40077,40343,1,154gap_봉덕-남대구_1,0.000649,0.005907,0.004783,0.0,0.0,0.0,0.0,450,495,562,4.16,1
40077,40343,2,154gap_봉덕-남대구_2,0.000649,0.005907,0.004783,0.0,0.0,0.0,0.0,450,495,562,4.16,1
40574,40610,1,154gap_학익-북송도_1,0.000671,0.006105,0.004944,0.0,0.0,0.0,0.0,450,495,562,4.3,1
40574,40610,2,154gap_학익-북송도_2,0.000671,0.006105,0.004944,0.0,0.0,0.0,0.0,450,495,562,4.3,1
40157,40481,1,154gap_서수원-호매실_1,0.000691,0.006288,0.005092,0.0,0.0,0.0,0.0,450,495,562,4.43,1
40157,40481,2,154gap_서수원-호매실_2,0.000691,0.006288,0.005092,0.0,0.0,0.0,0.0,450,495,562,4.43,1
40663,40664,1,154gap_상당-사직_1,0.000691,0.006289,0.005094,0.0,0.0,0.0,0.0,450,495,562,4.43,1
40663,40664,2,154gap_상당-사직_2,0.000691,0.006289,0.005094,0.0,0.0,0.0,0.0,450,495,562,4.43,1
40417,40426,1,154gap_용정-포천_1,0.000712,0.00648,0.005248,0.0,0.0,0.0,0.0,450,495,562,4.56,1
40417,40426,2,154gap_용정-포천_2,0.000712,0.00648,0.005248,0.0,0.0,0.0,0.0,450,495,562,4.56,1
40544,40568,1,154gap_구지-서구지_1,0.000714,0.006495,0.00526,0.0,0.0,0.0,0.0,450,495,562,4.57,1
40544,40568,2,154gap_구지-서구지_2,0.000714,0.006495,0.00526,0.0,0.0,0.0,0.0,450,495,562,4.57,1
40281,40590,1,154gap_효목-안심_1,0.000735,0.006687,0.005416,0.0,0.0,0.0,0.0,450,495,562,4.71,1
40281,40590,2,154gap_효목-안심_2,0.000735,0.006687,0.005416,0.0,0.0,0.0,0.0,450,495,562,4.71,1
40191,40196,1,154gap_오산-진위_1,0.000788,0.007173,0.005809,0.0,0.0,0.0,0.0,450,495,562,5.05,1
40191,40196,2,154gap_오산-진위_2,0.000788,0.007173,0.005809,0.0,0.0,0.0,0.0,450,495,562,5.05,1
40636,40652,1,154gap_동전주-태평_1,0.000822,0.007479,0.006057,0.0,0.0,0.0,0.0,450,495,562,5.27,1
40636,40652,2,154gap_동전주-태평_2,0.000822,0.007479,0.006057,0.0,0.0,0.0,0.0,450,495,562,5.27,1
40176,40203,1,154gap_양산T1-양산T2_1,0.001012,0.00921,0.007459,0.0,0.0,0.0,0.0,450,495,562,6.49,1
40176,40203,2,154gap_양산T1-양산T2_2,0.001012,0.00921,0.007459,0.0,0.0,0.0,0.0,450,495,562,6.49,1
40431,40440,1,154gap_장덕-남양_1,0.001144,0.010416,0.008435,0.0,0.0,0.0,0.0,450,495,562,7.33,1
40431,40440,2,154gap_장덕-남양_2,0.001144,0.010416,0.008435,0.0,0.0,0.0,0.0,450,495,562,7.33,1
40124,40681,1,154gap_SRC-웅촌_1,0.001288,0.011727,0.009497,0.0,0.0,0.0,0.0,450,495,562,8.26,1
40124,40681,2,154gap_SRC-웅촌_2,0.001288,0.011727,0.009497,0.0,0.0,0.0,0.0,450,495,562,8.26,1
40144,40530,1,154gap_천북-경주_1,0.001341,0.012209,0.009888,0.0,0.0,0.0,0.0,450,495,562,8.6,1
40144,40530,2,154gap_천북-경주_2,0.001341,0.012209,0.009888,0.0,0.0,0.0,0.0,450,495,562,8.6,1
40582,40615,1,154gap_송월-중산_1,0.001371,0.012482,0.010109,0.0,0.0,0.0,0.0,450,495,562,8.79,1
40582,40615,2,154gap_송월-중산_2,0.001371,0.012482,0.010109,0.0,0.0,0.0,0.0,450,495,562,8.79,1
40581,40615,1,154gap_영종-중산_1,0.000931,0.008478,0.006866,0.0,0.0,0.0,0.0,450,495,562,5.97,1
40581,40615,2,154gap_영종-중산_2,0.000931,0.008478,0.006866,0.0,0.0,0.0,0.0,450,495,562,5.97,1
40401,40492,1,154gap_예산-합덕_1,0.001596,0.014525,0.011764,0.0,0.0,0.0,0.0,450,495,562,10.23,1
40401,40492,2,154gap_예산-합덕_2,0.001596,0.014525,0.011764,0.0,0.0,0.0,0.0,450,495,562,10.23,1
40279,40786,1,154gap_영암-금정개폐소_1,0.001638,0.014908,0.012073,0.0,0.0,0.0,0.0,450,495,562,10.5,1
40279,40786,2,154gap_영암-금정개폐소_2,0.001638,0.014908,0.012073,0.0,0.0,0.0,0.0,450,495,562,10.5,1
40448,40444,1,154loop_성곡-중시화_1,0.000218,0.001984,0.001607,0.0,0.0,0.0,0.0,450,495,562,1.4,1
40448,40444,2,154loop_성곡-중시화_2,0.000218,0.001984,0.001607,0.0,0.0,0.0,0.0,450,495,562,1.4,1
40448,40195,1,154loop_성곡-시화_1,0.000351,0.003193,0.002585,0.0,0.0,0.0,0.0,450,495,562,2.25,1
40448,40195,2,154loop_성곡-시화_2,0.000351,0.003193,0.002585,0.0,0.0,0.0,0.0,450,495,562,2.25,1
40449,40316,1,154loop_남안산-성포_1,0.000516,0.004695,0.003802,0.0,0.0,0.0,0.0,450,495,562,3.31,1
40449,40316,2,154loop_남안산-성포_2,0.000516,0.004695,0.003802,0.0,0.0,0.0,0.0,450,495,562,3.31,1
40449,40443,1,154loop_남안산-목내_1,0.000759,0.006908,0.005595,0.0,0.0,0.0,0.0,450,495,562,4.86,1
40449,40443,2,154loop_남안산-목내_2,0.000759,0.006908,0.005595,0.0,0.0,0.0,0.0,450,495,562,4.86,1
40451,40435,1,154loop_서시화-남시화_1,0.00047,0.004282,0.003468,0.0,0.0,0.0,0.0,450,495,562,3.02,1
40451,40435,2,154loop_서시화-남시화_2,0.00047,0.004282,0.003468,0.0,0.0,0.0,0.0,450,495,562,3.02,1
40451,40446,1,154loop_서시화-남정왕_1,0.000565,0.005145,0.004166,0.0,0.0,0.0,0.0,450,495,562,3.62,1
40451,40446,2,154loop_서시화-남정왕_2,0.000565,0.005145,0.004166,0.0,0.0,0.0,0.0,450,495,562,3.62,1
40458,40678,1,154loop_송강-신일_1,0.000287,0.002612,0.002115,0.0,0.0,0.0,0.0,450,495,562,1.84,1
40458,40678,2,154loop_송강-신일_2,0.000287,0.002612,0.002115,0.0,0.0,0.0,0.0,450,495,562,1.84,1
40458,40690,1,154loop_송강-신탄진_1,0.000722,0.006572,0.005323,0.0,0.0,0.0,0.0,450,495,562,4.63,1
40458,40690,2,154loop_송강-신탄진_2,0.000722,0.006572,0.005323,0.0,0.0,0.0,0.0,450,495,562,4.63,1
40459,40307,1,154loop_세교-삼미_1,0.000638,0.005803,0.0047,0.0,0.0,0.0,0.0,450,495,562,4.09,1
40459,40307,2,154loop_세교-삼미_2,0.000638,0.005803,0.0047,0.0,0.0,0.0,0.0,450,495,562,4.09,1
40459,40091,1,154loop_세교-SRC_1,0.000847,0.007711,0.006245,0.0,0.0,0.0,0.0,450,495,562,5.43,1
40459,40091,2,154loop_세교-SRC_2,0.000847,0.007711,0.006245,0.0,0.0,0.0,0.0,450,495,562,5.43,1
40462,40701,1,154loop_덕이-운정_1,0.000422,0.003843,0.003112,0.0,0.0,0.0,0.0,450,495,562,2.71,1
40462,40701,2,154loop_덕이-운정_2,0.000422,0.003843,0.003112,0.0,0.0,0.0,0.0,450,495,562,2.71,1
40462,40388,1,154loop_덕이-호수_1,0.000466,0.004241,0.003434,0.0,0.0,0.0,0.0,450,495,562,2.99,1
40462,40388,2,154loop_덕이-호수_2,0.000466,0.004241,0.003434,0.0,0.0,0.0,0.0,450,495,562,2.99,1
40477,40383,1,154loop_죽전-성남T1_1,0.000465,0.004234,0.003429,0.0,0.0,0.0,0.0,450,495,562,2.98,1
40477,40383,2,154loop_죽전-성남T1_2,0.000465,0.004234,0.003429,0.0,0.0,0.0,0.0,450,495,562,2.98,1
40477,40484,1,154loop_죽전-마북_1,0.000602,0.005481,0.004439,0.0,0.0,0.0,0.0,450,495,562,3.86,1
40477,40484,2,154loop_죽전-마북_2,0.000602,0.005481,0.004439,0.0,0.0,0.0,0.0,450,495,562,3.86,1
40481,40483,1,154loop_호매실-율전_1,0.000944,0.008592,0.006958,0.0,0.0,0.0,0.0,450,495,562,6.05,1
40481,40483,2,154loop_호매실-율전_2,0.000944,0.008592,0.006958,0.0,0.0,0.0,0.0,450,495,562,6.05,1
40481,40119,1,154loop_호매실-SRC_1,0.001298,0.011814,0.009568,0.0,0.0,0.0,0.0,450,495,562,8.32,1
40481,40119,2,154loop_호매실-SRC_2,0.001298,0.011814,0.009568,0.0,0.0,0.0,0.0,450,495,562,8.32,1
40484,40227,1,154loop_마북-수지_1,0.000604,0.005501,0.004455,0.0,0.0,0.0,0.0,450,495,562,3.87,1
40484,40227,2,154loop_마북-수지_2,0.000604,0.005501,0.004455,0.0,0.0,0.0,0.0,450,495,562,3.87,1
40484,40069,1,154loop_마북-신갈_1,0.000611,0.005559,0.004502,0.0,0.0,0.0,0.0,450,495,562,3.92,1
40484,40069,2,154loop_마북-신갈_2,0.000611,0.005559,0.004502,0.0,0.0,0.0,0.0,450,495,562,3.92,1
40485,40224,1,154loop_평촌-동안양_1,0.000473,0.004306,0.003488,0.0,0.0,0.0,0.0,450,495,562,3.03,1
40485,40224,2,154loop_평촌-동안양_2,0.000473,0.004306,0.003488,0.0,0.0,0.0,0.0,450,495,562,3.03,1
40485,40284,1,154loop_평촌-안양_1,0.000506,0.004608,0.003732,0.0,0.0,0.0,0.0,450,495,562,3.25,1
40485,40284,2,154loop_평촌-안양_2,0.000506,0.004608,0.003732,0.0,0.0,0.0,0.0,450,495,562,3.25,1
40486,40199,1,154loop_남안성-서운_1,0.000768,0.006993,0.005663,0.0,0.0,0.0,0.0,450,495,562,4.92,1
40486,40199,2,154loop_남안성-서운_2,0.000768,0.006993,0.005663,0.0,0.0,0.0,0.0,450,495,562,4.92,1
40486,40300,1,154loop_남안성-SRC_1,0.001829,0.016647,0.013482,0.0,0.0,0.0,0.0,450,495,562,11.72,1
40489,40246,1,154loop_중원-야탑_1,0.000638,0.005812,0.004707,0.0,0.0,0.0,0.0,450,495,562,4.09,1
40489,40246,2,154loop_중원-야탑_2,0.000638,0.005812,0.004707,0.0,0.0,0.0,0.0,450,495,562,4.09,1
40489,40128,1,154loop_중원-성현_1,0.0007,0.006371,0.00516,0.0,0.0,0.0,0.0,450,495,562,4.49,1
40489,40128,2,154loop_중원-성현_2,0.0007,0.006371,0.00516,0.0,0.0,0.0,0.0,450,495,562,4.49,1
40492,40509,1,154loop_합덕-응봉_1,0.002322,0.02114,0.017121,0.0,0.0,0.0,0.0,450,495,562,14.89,1
40492,40070,1,154loop_합덕-인주_1,0.002347,0.021362,0.0173,0.0,0.0,0.0,0.0,450,495,562,15.04,1
40500,40499,1,154loop_차룡-창공_1,0.000626,0.005695,0.004612,0.0,0.0,0.0,0.0,450,495,562,4.01,1
40500,40499,2,154loop_차룡-창공_2,0.000626,0.005695,0.004612,0.0,0.0,0.0,0.0,450,495,562,4.01,1
40500,40502,1,154loop_차룡-월림_1,0.000809,0.007367,0.005966,0.0,0.0,0.0,0.0,450,495,562,5.19,1
40500,40502,2,154loop_차룡-월림_2,0.000809,0.007367,0.005966,0.0,0.0,0.0,0.0,450,495,562,5.19,1
40000,40570,1,154loop_대구T1-두류_1,0.000349,0.003176,0.002572,0.0,0.0,0.0,0.0,450,495,562,2.24,1
40000,40570,2,154loop_대구T1-두류_2,0.000349,0.003176,0.002572,0.0,0.0,0.0,0.0,450,495,562,2.24,1
40000,40572,1,154loop_대구T1-동인_1,0.000534,0.004858,0.003934,0.0,0.0,0.0,0.0,450,495,562,3.42,1
40000,40572,2,154loop_대구T1-동인_2,0.000534,0.004858,0.003934,0.0,0.0,0.0,0.0,450,495,562,3.42,1
40003,40015,1,154loop_구의-풍납_1,0.000322,0.00293,0.002373,0.0,0.0,0.0,0.0,450,495,562,2.06,1
40003,40015,2,154loop_구의-풍납_2,0.000322,0.00293,0.002373,0.0,0.0,0.0,0.0,450,495,562,2.06,1
40003,40745,1,154loop_구의-뚝도_1,0.000414,0.003764,0.003048,0.0,0.0,0.0,0.0,450,495,562,2.65,1
40003,40745,2,154loop_구의-뚝도_2,0.000414,0.003764,0.003048,0.0,0.0,0.0,0.0,450,495,562,2.65,1
40014,40015,1,154loop_천호-풍납_1,0.000523,0.004763,0.003857,0.0,0.0,0.0,0.0,450,495,562,3.35,1
40014,40015,2,154loop_천호-풍납_2,0.000523,0.004763,0.003857,0.0,0.0,0.0,0.0,450,495,562,3.35,1
40014,40746,1,154loop_천호-광장_1,0.000548,0.004992,0.004043,0.0,0.0,0.0,0.0,450,495,562,3.52,1
40014,40746,2,154loop_천호-광장_2,0.000548,0.004992,0.004043,0.0,0.0,0.0,0.0,450,495,562,3.52,1
40530,40548,1,154loop_경주-왕신_1,0.002461,0.022398,0.018139,0.0,0.0,0.0,0.0,450,495,562,15.77,1
