from_bus,to_bus,id,name,r_pu,x_pu,b_pu,g_from_pu,b_from_pu,g_to_pu,b_to_pu,rate_a_mva,rate_b_mva,rate_c_mva,length_km,in_service
40530,40547,1,154loop_경주-입실_1,0.002826,0.025721,0.02083,0.0,0.0,0.0,0.0,450,495,562,18.11,1
40027,40221,1,154loop_마포-신촌_1,0.000293,0.002671,0.002164,0.0,0.0,0.0,0.0,450,495,562,1.88,1
40027,40221,2,154loop_마포-신촌_2,0.000293,0.002671,0.002164,0.0,0.0,0.0,0.0,450,495,562,1.88,1
40027,40026,1,154loop_마포-여의_1,0.000384,0.003497,0.002832,0.0,0.0,0.0,0.0,450,495,562,2.46,1
40027,40026,2,154loop_마포-여의_2,0.000384,0.003497,0.002832,0.0,0.0,0.0,0.0,450,495,562,2.46,1
40540,40044,1,154loop_침산-공평_1,0.000358,0.003257,0.002638,0.0,0.0,0.0,0.0,450,495,562,2.29,1
40540,40044,2,154loop_침산-공평_2,0.000358,0.003257,0.002638,0.0,0.0,0.0,0.0,450,495,562,2.29,1
40540,40572,1,154loop_침산-동인_1,0.000431,0.003922,0.003176,0.0,0.0,0.0,0.0,450,495,562,2.76,1
40540,40572,2,154loop_침산-동인_2,0.000431,0.003922,0.003176,0.0,0.0,0.0,0.0,450,495,562,2.76,1
40029,40761,1,154loop_중계-노원_1,0.000525,0.004776,0.003868,0.0,0.0,0.0,0.0,450,495,562,3.36,1
40029,40761,2,154loop_중계-노원_2,0.000525,0.004776,0.003868,0.0,0.0,0.0,0.0,450,495,562,3.36,1
40029,40762,1,154loop_중계-쌍문_1,0.000872,0.007933,0.006425,0.0,0.0,0.0,0.0,450,495,562,5.59,1
40029,40762,2,154loop_중계-쌍문_2,0.000872,0.007933,0.006425,0.0,0.0,0.0,0.0,450,495,562,5.59,1
40036,40011,1,154loop_이수-교대_1,0.000428,0.003897,0.003156,0.0,0.0,0.0,0.0,450,495,562,2.74,1
40036,40011,2,154loop_이수-교대_2,0.000428,0.003897,0.003156,0.0,0.0,0.0,0.0,450,495,562,2.74,1
40036,40700,1,154loop_이수-반포_1,0.000441,0.004014,0.003251,0.0,0.0,0.0,0.0,450,495,562,2.83,1
40036,40700,2,154loop_이수-반포_2,0.000441,0.004014,0.003251,0.0,0.0,0.0,0.0,450,495,562,2.83,1
40044,40415,1,154loop_공평-서침산_1,0.000459,0.004176,0.003382,0.0,0.0,0.0,0.0,450,495,562,2.94,1
40044,40415,2,154loop_공평-서침산_2,0.000459,0.004176,0.003382,0.0,0.0,0.0,0.0,450,495,562,2.94,1
40044,40343,1,154loop_공평-남대구_1,0.000507,0.004611,0.003734,0.0,0.0,0.0,0.0,450,495,562,3.25,1
40044,40343,2,154loop_공평-남대구_2,0.000507,0.004611,0.003734,0.0,0.0,0.0,0.0,450,495,562,3.25,1
40046,40507,1,154loop_동대전-남대전_1,0.000465,0.004231,0.003426,0.0,0.0,0.0,0.0,450,495,562,2.98,1
40046,40507,2,154loop_동대전-남대전_2,0.000465,0.004231,0.003426,0.0,0.0,0.0,0.0,450,495,562,2.98,1
40046,40161,1,154loop_동대전-용운_1,0.000493,0.004486,0.003633,0.0,0.0,0.0,0.0,450,495,562,3.16,1
40046,40161,2,154loop_동대전-용운_2,0.000493,0.004486,0.003633,0.0,0.0,0.0,0.0,450,495,562,3.16,1
40048,40415,1,154loop_내당-서침산_1,0.000426,0.003874,0.003137,0.0,0.0,0.0,0.0,450,495,562,2.73,1
40048,40415,2,154loop_내당-서침산_2,0.000426,0.003874,0.003137,0.0,0.0,0.0,0.0,450,495,562,2.73,1
40048,40572,1,154loop_내당-동인_1,0.000537,0.004885,0.003956,0.0,0.0,0.0,0.0,450,495,562,3.44,1
40048,40572,2,154loop_내당-동인_2,0.000537,0.004885,0.003956,0.0,0.0,0.0,0.0,450,495,562,3.44,1
40053,40706,1,154loop_서천안-직산_1,0.000709,0.006452,0.005225,0.0,0.0,0.0,0.0,450,495,562,4.54,1
40053,40706,2,154loop_서천안-직산_2,0.000709,0.006452,0.005225,0.0,0.0,0.0,0.0,450,495,562,4.54,1
40053,40335,1,154loop_서천안-불당_1,0.000878,0.007995,0.006475,0.0,0.0,0.0,0.0,450,495,562,5.63,1
40053,40335,2,154loop_서천안-불당_2,0.000878,0.007995,0.006475,0.0,0.0,0.0,0.0,450,495,562,5.63,1
40567,40570,1,154loop_와룡-두류_1,0.000536,0.004879,0.003952,0.0,0.0,0.0,0.0,450,495,562,3.44,1
40567,40570,2,154loop_와룡-두류_2,0.000536,0.004879,0.003952,0.0,0.0,0.0,0.0,450,495,562,3.44,1
40567,40296,1,154loop_와룡-월배_1,0.000658,0.005991,0.004852,0.0,0.0,0.0,0.0,450,495,562,4.22,1
40567,40296,2,154loop_와룡-월배_2,0.000658,0.005991,0.004852,0.0,0.0,0.0,0.0,450,495,562,4.22,1
40568,40168,1,154loop_서구지-유가_1,0.000976,0.008881,0.007193,0.0,0.0,0.0,0.0,450,495,562,6.25,1
40568,40168,2,154loop_서구지-유가_2,0.000976,0.008881,0.007193,0.0,0.0,0.0,0.0,450,495,562,6.25,1
40568,40539,1,154loop_서구지-현풍_1,0.0015,0.013658,0.011061,0.0,0.0,0.0,0.0,450,495,562,9.62,1
40569,40296,1,154loop_상인-월배_1,0.000665,0.006055,0.004903,0.0,0.0,0.0,0.0,450,495,562,4.26,1
40569,40296,2,154loop_상인-월배_2,0.000665,0.006055,0.004903,0.0,0.0,0.0,0.0,450,495,562,4.26,1
40569,40542,1,154loop_상인-성서_1,0.000996,0.009065,0.007341,0.0,0.0,0.0,0.0,450,495,562,6.38,1
40569,40542,2,154loop_상인-성서_2,0.000996,0.009065,0.007341,0.0,0.0,0.0,0.0,450,495,562,6.38,1
40570,40345,1,154loop_두류-팔달_1,0.000625,0.005687,0.004605,0.0,0.0,0.0,0.0,450,495,562,4.0,1
40570,40345,2,154loop_두류-팔달_2,0.000625,0.005687,0.004605,0.0,0.0,0.0,0.0,450,495,562,4.0,1
40570,40415,1,154loop_두류-서침산_1,0.000772,0.007029,0.005693,0.0,0.0,0.0,0.0,450,495,562,4.95,1
40570,40415,2,154loop_두류-서침산_2,0.000772,0.007029,0.005693,0.0,0.0,0.0,0.0,450,495,562,4.95,1
40571,40415,1,154loop_산격-서침산_1,0.000519,0.004721,0.003823,0.0,0.0,0.0,0.0,450,495,562,3.32,1
40571,40415,2,154loop_산격-서침산_2,0.000519,0.004721,0.003823,0.0,0.0,0.0,0.0,450,495,562,3.32,1
40571,40572,1,154loop_산격-동인_1,0.000622,0.005665,0.004588,0.0,0.0,0.0,0.0,450,495,562,3.99,1
40571,40572,2,154loop_산격-동인_2,0.000622,0.005665,0.004588,0.0,0.0,0.0,0.0,450,495,562,3.99,1
40572,40415,1,154loop_동인-서침산_1,0.0004,0.003643,0.00295,0.0,0.0,0.0,0.0,450,495,562,2.57,1
40572,40415,2,154loop_동인-서침산_2,0.0004,0.003643,0.00295,0.0,0.0,0.0,0.0,450,495,562,2.57,1
40572,40281,1,154loop_동인-효목_1,0.000648,0.005903,0.004781,0.0,0.0,0.0,0.0,450,495,562,4.16,1
40572,40281,2,154loop_동인-효목_2,0.000648,0.005903,0.004781,0.0,0.0,0.0,0.0,450,495,562,4.16,1
40574,40583,1,154loop_학익-남인천_1,0.000539,0.004903,0.003971,0.0,0.0,0.0,0.0,450,495,562,3.45,1
40574,40583,2,154loop_학익-남인천_2,0.000539,0.004903,0.003971,0.0,0.0,0.0,0.0,450,495,562,3.45,1
40574,40614,1,154loop_학익-남동_1,0.000853,0.007764,0.006288,0.0,0.0,0.0,0.0,450,495,562,5.47,1
40574,40614,2,154loop_학익-남동_2,0.000853,0.007764,0.006288,0.0,0.0,0.0,0.0,450,495,562,5.47,1
40575,40589,1,154loop_주안-부개_1,0.000581,0.005288,0.004282,0.0,0.0,0.0,0.0,450,495,562,3.72,1
40575,40589,2,154loop_주안-부개_2,0.000581,0.005288,0.004282,0.0,0.0,0.0,0.0,450,495,562,3.72,1
40575,40577,1,154loop_주안-신현_1,0.000634,0.00577,0.004673,0.0,0.0,0.0,0.0,450,495,562,4.06,1
40575,40577,2,154loop_주안-신현_2,0.000634,0.00577,0.004673,0.0,0.0,0.0,0.0,450,495,562,4.06,1
40576,40577,1,154loop_인천-신현_1,0.000419,0.003816,0.00309,0.0,0.0,0.0,0.0,450,495,562,2.69,1
40576,40577,2,154loop_인천-신현_2,0.000419,0.003816,0.00309,0.0,0.0,0.0,0.0,450,495,562,2.69,1
40576,40578,1,154loop_인천-송현_1,0.000484,0.004409,0.00357,0.0,0.0,0.0,0.0,450,495,562,3.1,1
40576,40578,2,154loop_인천-송현_2,0.000484,0.004409,0.00357,0.0,0.0,0.0,0.0,450,495,562,3.1,1
40577,40309,1,154loop_신현-SRC_1,0.000521,0.004746,0.003843,0.0,0.0,0.0,0.0,450,495,562,3.34,1
40577,40309,2,154loop_신현-SRC_2,0.000521,0.004746,0.003843,0.0,0.0,0.0,0.0,450,495,562,3.34,1
40577,40583,1,154loop_신현-남인천_1,0.000588,0.005348,0.004331,0.0,0.0,0.0,0.0,450,495,562,3.77,1
40577,40583,2,154loop_신현-남인천_2,0.000588,0.005348,0.004331,0.0,0.0,0.0,0.0,450,495,562,3.77,1
40578,40174,1,154loop_송현-원창_1,0.000791,0.007203,0.005834,0.0,0.0,0.0,0.0,450,495,562,5.07,1
40578,40174,2,154loop_송현-원창_2,0.000791,0.007203,0.005834,0.0,0.0,0.0,0.0,450,495,562,5.07,1
40578,40309,1,154loop_송현-SRC_1,0.000886,0.008063,0.00653,0.0,0.0,0.0,0.0,450,495,562,5.68,1
40578,40309,2,154loop_송현-SRC_2,0.000886,0.008063,0.00653,0.0,0.0,0.0,0.0,450,495,562,5.68,1
40068,40341,1,154loop_흥덕-수원T1_1,0.000425,0.003871,0.003135,0.0,0.0,0.0,0.0,450,495,562,2.73,1
40068,40341,2,154loop_흥덕-수원T1_2,0.000425,0.003871,0.003135,0.0,0.0,0.0,0.0,450,495,562,2.73,1
40068,40460,1,154loop_흥덕-동수원_1,0.000622,0.005657,0.004582,0.0,0.0,0.0,0.0,450,495,562,3.98,1
40068,40460,2,154loop_흥덕-동수원_2,0.000622,0.005657,0.004582,0.0,0.0,0.0,0.0,450,495,562,3.98,1
40580,40158,1,154loop_만수-인천T1_1,0.000614,0.005593,0.004529,0.0,0.0,0.0,0.0,450,495,562,3.94,1
40580,40158,2,154loop_만수-인천T1_2,0.000614,0.005593,0.004529,0.0,0.0,0.0,0.0,450,495,562,3.94,1
40580,40575,1,154loop_만수-주안_1,0.000803,0.007314,0.005923,0.0,0.0,0.0,0.0,450,495,562,5.15,1
40580,40575,2,154loop_만수-주안_2,0.000803,0.007314,0.005923,0.0,0.0,0.0,0.0,450,495,562,5.15,1
40581,40587,1,154loop_영종-부평T2_1,0.002278,0.020736,0.016793,0.0,0.0,0.0,0.0,450,495,562,14.6,1
40581,40582,1,154loop_영종-송월_1,0.002291,0.020855,0.01689,0.0,0.0,0.0,0.0,450,495,562,14.69,1
40582,40583,1,154loop_송월-남인천_1,0.000462,0.00421,0.003409,0.0,0.0,0.0,0.0,450,495,562,2.96,1
40582,40583,2,154loop_송월-남인천_2,0.000462,0.00421,0.003409,0.0,0.0,0.0,0.0,450,495,562,2.96,1
40582,40577,1,154loop_송월-신현_1,0.000663,0.006033,0.004886,0.0,0.0,0.0,0.0,450,495,562,4.25,1
40582,40577,2,154loop_송월-신현_2,0.000663,0.006033,0.004886,0.0,0.0,0.0,0.0,450,495,562,4.25,1
40583,40240,1,154loop_남인천-연수_1,0.000903,0.008217,0.006655,0.0,0.0,0.0,0.0,450,495,562,5.79,1
40583,40240,2,154loop_남인천-연수_2,0.000903,0.008217,0.006655,0.0,0.0,0.0,0.0,450,495,562,5.79,1
40583,40575,1,154loop_남인천-주안_1,0.001045,0.009516,0.007706,0.0,0.0,0.0,0.0,450,495,562,6.7,1
40583,40575,2,154loop_남인천-주안_2,0.001045,0.009516,0.007706,0.0,0.0,0.0,0.0,450,495,562,6.7,1
40584,40240,1,154loop_관교-연수_1,0.000625,0.005693,0.004611,0.0,0.0,0.0,0.0,450,495,562,4.01,1
40584,40240,2,154loop_관교-연수_2,0.000625,0.005693,0.004611,0.0,0.0,0.0,0.0,450,495,562,4.01,1
40584,40575,1,154loop_관교-주안_1,0.000661,0.006015,0.004871,0.0,0.0,0.0,0.0,450,495,562,4.24,1
40584,40575,2,154loop_관교-주안_2,0.000661,0.006015,0.004871,0.0,0.0,0.0,0.0,450,495,562,4.24,1
40074,40075,1,154loop_계양1-임학_1,0.000516,0.0047,0.003806,0.0,0.0,0.0,0.0,450,495,562,3.31,1
40074,40075,2,154loop_계양1-임학_2,0.000516,0.0047,0.003806,0.0,0.0,0.0,0.0,450,495,562,3.31,1
40074,40236,1,154loop_계양1-계양2_1,0.000706,0.00643,0.005208,0.0,0.0,0.0,0.0,450,495,562,4.53,1
40074,40236,2,154loop_계양1-계양2_2,0.000706,0.00643,0.005208,0.0,0.0,0.0,0.0,450,495,562,4.53,1
40075,40043,1,154loop_임학-중동_1,0.000534,0.00486,0.003936,0.0,0.0,0.0,0.0,450,495,562,3.42,1
40075,40043,2,154loop_임학-중동_2,0.000534,0.00486,0.003936,0.0,0.0,0.0,0.0,450,495,562,3.42,1
40075,40393,1,154loop_임학-SRC_1,0.000632,0.005751,0.004658,0.0,0.0,0.0,0.0,450,495,562,4.05,1
40075,40393,2,154loop_임학-SRC_2,0.000632,0.005751,0.004658,0.0,0.0,0.0,0.0,450,495,562,4.05,1
40585,40586,1,154loop_왕길-경서_1,0.000847,0.007713,0.006247,0.0,0.0,0.0,0.0,450,495,562,5.43,1
40585,40586,2,154loop_왕길-경서_2,0.000847,0.007713,0.006247,0.0,0.0,0.0,0.0,450,495,562,5.43,1
40585,40359,1,154loop_왕길-SRC_1,0.000972,0.008845,0.007163,0.0,0.0,0.0,0.0,450,495,562,6.23,1
40585,40359,2,154loop_왕길-SRC_2,0.000972,0.008845,0.007163,0.0,0.0,0.0,0.0,450,495,562,6.23,1
40077,40084,1,154loop_봉덕-대구T2_1,0.00065,0.005921,0.004795,0.0,0.0,0.0,0.0,450,495,562,4.17,1
40077,40084,2,154loop_봉덕-대구T2_2,0.00065,0.005921,0.004795,0.0,0.0,0.0,0.0,450,495,562,4.17,1
40077,40572,1,154loop_봉덕-동인_1,0.000724,0.006588,0.005335,0.0,0.0,0.0,0.0,450,495,562,4.64,1
40077,40572,2,154loop_봉덕-동인_2,0.000724,0.006588,0.005335,0.0,0.0,0.0,0.0,450,495,562,4.64,1
40587,40588,1,154loop_부평T2-청라_1,0.000615,0.005602,0.004537,0.0,0.0,0.0,0.0,450,495,562,3.95,1
40587,40588,2,154loop_부평T2-청라_2,0.000615,0.005602,0.004537,0.0,0.0,0.0,0.0,450,495,562,3.95,1
40587,40586,1,154loop_부평T2-경서_1,0.000679,0.006185,0.005009,0.0,0.0,0.0,0.0,450,495,562,4.36,1
40587,40586,2,154loop_부평T2-경서_2,0.000679,0.006185,0.005009,0.0,0.0,0.0,0.0,450,495,562,4.36,1
40588,40579,1,154loop_청라-북인천_1,0.000484,0.004406,0.003568,0.0,0.0,0.0,0.0,450,495,562,3.1,1
40588,40579,2,154loop_청라-북인천_2,0.000484,0.004406,0.003568,0.0,0.0,0.0,0.0,450,495,562,3.1,1
40588,40585,1,154loop_청라-왕길_1,0.001025,0.009327,0.007554,0.0,0.0,0.0,0.0,450,495,562,6.57,1
40588,40585,2,154loop_청라-왕길_2,0.001025,0.009327,0.007554,0.0,0.0,0.0,0.0,450,495,562,6.57,1
40589,40393,1,154loop_부개-SRC_1,0.000603,0.005493,0.004449,0.0,0.0,0.0,0.0,450,495,562,3.87,1
40589,40393,2,154loop_부개-SRC_2,0.000603,0.005493,0.004449,0.0,0.0,0.0,0.0,450,495,562,3.87,1
40589,40309,1,154loop_부개-SRC_1,0.000613,0.005582,0.004521,0.0,0.0,0.0,0.0,450,495,562,3.93,1
40589,40309,2,154loop_부개-SRC_2,0.000613,0.005582,0.004521,0.0,0.0,0.0,0.0,450,495,562,3.93,1
40590,40204,1,154loop_안심-노변_1,0.000762,0.006939,0.00562,0.0,0.0,0.0,0.0,450,495,562,4.89,1
40590,40204,2,154loop_안심-노변_2,0.000762,0.006939,0.00562,0.0,0.0,0.0,0.0,450,495,562,4.89,1
40590,40703,1,154loop_안심-신서_1,0.000864,0.007867,0.006371,0.0,0.0,0.0,0.0,450,495,562,5.54,1
40590,40703,2,154loop_안심-신서_2,0.000864,0.007867,0.006371,0.0,0.0,0.0,0.0,450,495,562,5.54,1
40086,40302,1,154loop_보광-동빙고_1,0.000342,0.003117,0.002524,0.0,0.0,0.0,0.0,450,495,562,2.2,1
40086,40302,2,154loop_보광-동빙고_2,0.000342,0.003117,0.002524,0.0,0.0,0.0,0.0,450,495,562,2.2,1
40086,40005,1,154loop_보광-논일_1,0.000492,0.004476,0.003625,0.0,0.0,0.0,0.0,450,495,562,3.15,1
40086,40005,2,154loop_보광-논일_2,0.000492,0.004476,0.003625,0.0,0.0,0.0,0.0,450,495,562,3.15,1
40600,40275,1,154loop_북광주-화정_1,0.000524,0.004767,0.003861,0.0,0.0,0.0,0.0,450,495,562,3.36,1
40600,40275,2,154loop_북광주-화정_2,0.000524,0.004767,0.003861,0.0,0.0,0.0,0.0,450,495,562,3.36,1
40600,40604,1,154loop_북광주-농성_1,0.000539,0.004906,0.003973,0.0,0.0,0.0,0.0,450,495,562,3.45,1
40600,40604,2,154loop_북광주-농성_2,0.000539,0.004906,0.003973,0.0,0.0,0.0,0.0,450,495,562,3.45,1
40602,40714,1,154loop_송정2-흑석_1,0.000802,0.007303,0.005915,0.0,0.0,0.0,0.0,450,495,562,5.14,1
40602,40714,2,154loop_송정2-흑석_2,0.000802,0.007303,0.005915,0.0,0.0,0.0,0.0,450,495,562,5.14,1
40602,40223,1,154loop_송정2-하남_1,0.001181,0.010749,0.008705,0.0,0.0,0.0,0.0,450,495,562,7.57,1
40602,40223,2,154loop_송정2-하남_2,0.001181,0.010749,0.008705,0.0,0.0,0.0,0.0,450,495,562,7.57,1
40604,40598,1,154loop_농성-충장_1,0.000731,0.006656,0.005391,0.0,0.0,0.0,0.0,450,495,562,4.69,1
40604,40598,2,154loop_농성-충장_2,0.000731,0.006656,0.005391,0.0,0.0,0.0,0.0,450,495,562,4.69,1
40604,40599,1,154loop_농성-일곡_1,0.000878,0.007994,0.006474,0.0,0.0,0.0,0.0,450,495,562,5.63,1
40604,40599,2,154loop_농성-일곡_2,0.000878,0.007994,0.006474,0.0,0.0,0.0,0.0,450,495,562,5.63,1
40608,40158,1,154loop_고잔-인천T1_1,0.000559,0.005091,0.004123,0.0,0.0,0.0,0.0,450,495,562,3.59,1
40608,40158,2,154loop_고잔-인천T1_2,0.000559,0.005091,0.004123,0.0,0.0,0.0,0.0,450,495,562,3.59,1
40608,40240,1,154loop_고잔-연수_1,0.000734,0.00668,0.00541,0.0,0.0,0.0,0.0,450,495,562,4.7,1
40608,40240,2,154loop_고잔-연수_2,0.000734,0.00668,0.00541,0.0,0.0,0.0,0.0,450,495,562,4.7,1
40610,40240,1,154loop_북송도-연수_1,0.000703,0.006395,0.005179,0.0,0.0,0.0,0.0,450,495,562,4.5,1
40610,40240,2,154loop_북송도-연수_2,0.000703,0.006395,0.005179,0.0,0.0,0.0,0.0,450,495,562,4.5,1
40610,40613,1,154loop_북송도-동춘_1,0.000729,0.006639,0.005376,0.0,0.0,0.0,0.0,450,495,562,4.68,1
40610,40613,2,154loop_북송도-동춘_2,0.000729,0.006639,0.005376,0.0,0.0,0.0,0.0,450,495,562,4.68,1
40611,40608,1,154loop_동송도-고잔_1,0.000752,0.006842,0.005541,0.0,0.0,0.0,0.0,450,495,562,4.82,1
40611,40608,2,154loop_동송도-고잔_2,0.000752,0.006842,0.005541,0.0,0.0,0.0,0.0,450,495,562,4.82,1
40611,40451,1,154loop_동송도-서시화_1,0.000762,0.006938,0.005619,0.0,0.0,0.0,0.0,450,495,562,4.89,1
40611,40451,2,154loop_동송도-서시화_2,0.000762,0.006938,0.005619,0.0,0.0,0.0,0.0,450,495,562,4.89,1
40612,40614,1,154loop_오봉-남동_1,0.000499,0.004542,0.003678,0.0,0.0,0.0,0.0,450,495,562,3.2,1
40612,40614,2,154loop_오봉-남동_2,0.000499,0.004542,0.003678,0.0,0.0,0.0,0.0,450,495,562,3.2,1
40612,40262,1,154loop_오봉-정왕_1,0.000658,0.00599,0.004851,0.0,0.0,0.0,0.0,450,495,562,4.22,1
40612,40262,2,154loop_오봉-정왕_2,0.000658,0.00599,0.004851,0.0,0.0,0.0,0.0,450,495,562,4.22,1
40613,40614,1,154loop_동춘-남동_1,0.00041,0.003732,0.003022,0.0,0.0,0.0,0.0,450,495,562,2.63,1
40613,40614,2,154loop_동춘-남동_2,0.00041,0.003732,0.003022,0.0,0.0,0.0,0.0,450,495,562,2.63,1
40613,40240,1,154loop_동춘-연수_1,0.0006,0.005458,0.00442,0.0,0.0,0.0,0.0,450,495,562,3.84,1
40613,40240,2,154loop_동춘-연수_2,0.0006,0.005458,0.00442,0.0,0.0,0.0,0.0,450,495,562,3.84,1
40614,40158,1,154loop_남동-인천T1_1,0.000555,0.005051,0.004091,0.0,0.0,0.0,0.0,450,495,562,3.56,1
40614,40158,2,154loop_남동-인천T1_2,0.000555,0.005051,0.004091,0.0,0.0,0.0,0.0,450,495,562,3.56,1
40614,40580,1,154loop_남동-만수_1,0.000881,0.008018,0.006493,0.0,0.0,0.0,0.0,450,495,562,5.65,1
40614,40580,2,154loop_남동-만수_2,0.000881,0.008018,0.006493,0.0,0.0,0.0,0.0,450,495,562,5.65,1
40615,40587,1,154loop_중산-부평T2_1,0.001555,0.014158,0.011466,0.0,0.0,0.0,0.0,450,495,562,9.97,1
40615,40578,1,154loop_중산-송현_1,0.001665,0.015159,0.012276,0.0,0.0,0.0,0.0,450,495,562,10.68,1
40628,40629,1,154loop_동원주-북원주_1,0.001264,0.011509,0.009321,0.0,0.0,0.0,0.0,450,495,562,8.1,1
40628,40629,2,154loop_동원주-북원주_2,0.001264,0.011509,0.009321,0.0,0.0,0.0,0.0,450,495,562,8.1,1
40628,40644,1,154loop_동원주-원주_1,0.001272,0.011583,0.00938,0.0,0.0,0.0,0.0,450,495,562,8.16,1
40628,40644,2,154loop_동원주-원주_2,0.001272,0.011583,0.00938,0.0,0.0,0.0,0.0,450,495,562,8.16,1
40634,40640,1,154loop_내초-군장_1,0.000749,0.006818,0.005521,0.0,0.0,0.0,0.0,450,495,562,4.8,1
40634,40640,2,154loop_내초-군장_2,0.000749,0.006818,0.005521,0.0,0.0,0.0,0.0,450,495,562,4.8,1
40634,40633,1,154loop_내초-동군산_1,0.002464,0.022425,0.018161,0.0,0.0,0.0,0.0,450,495,562,15.79,1
40640,40350,1,154loop_군장-SRC_1,0.001307,0.011897,0.009635,0.0,0.0,0.0,0.0,450,495,562,8.38,1
40640,40350,2,154loop_군장-SRC_2,0.001307,0.011897,0.009635,0.0,0.0,0.0,0.0,450,495,562,8.38,1
40640,40641,1,154loop_군장-소룡_1,0.001536,0.013978,0.01132,0.0,0.0,0.0,0.0,450,495,562,9.84,1
40641,40332,1,154loop_소룡-비응_1,0.001335,0.012152,0.009842,0.0,0.0,0.0,0.0,450,495,562,8.56,1
40641,40332,2,154loop_소룡-비응_2,0.001335,0.012152,0.009842,0.0,0.0,0.0,0.0,450,495,562,8.56,1
40641,40633,1,154loop_소룡-동군산_1,0.001648,0.014998,0.012146,0.0,0.0,0.0,0.0,450,495,562,10.56,1
40652,40692,1,154loop_태평-팔복_1,0.000825,0.007511,0.006083,0.0,0.0,0.0,0.0,450,495,562,5.29,1
40652,40692,2,154loop_태평-팔복_2,0.000825,0.007511,0.006083,0.0,0.0,0.0,0.0,450,495,562,5.29,1
40652,40635,1,154loop_태평-남전주_1,0.000993,0.009035,0.007317,0.0,0.0,0.0,0.0,450,495,562,6.36,1
40652,40635,2,154loop_태평-남전주_2,0.000993,0.009035,0.007317,0.0,0.0,0.0,0.0,450,495,562,6.36,1
40663,40668,1,154loop_상당-봉명_1,0.000891,0.008108,0.006566,0.0,0.0,0.0,0.0,450,495,562,5.71,1
40663,40668,2,154loop_상당-봉명_2,0.000891,0.008108,0.006566,0.0,0.0,0.0,0.0,450,495,562,5.71,1
40663,40667,1,154loop_상당-북청주_1,0.000891,0.008113,0.006571,0.0,0.0,0.0,0.0,450,495,562,5.71,1
40663,40667,2,154loop_상당-북청주_2,0.000891,0.008113,0.006571,0.0,0.0,0.0,0.0,450,495,562,5.71,1
40664,40668,1,154loop_사직-봉명_1,0.000456,0.004151,0.003362,0.0,0.0,0.0,0.0,450,495,562,2.92,1
40664,40668,2,154loop_사직-봉명_2,0.000456,0.004151,0.003362,0.0,0.0,0.0,0.0,450,495,562,2.92,1
40664,40662,1,154loop_사직-서청주_1,0.00074,0.006736,0.005455,0.0,0.0,0.0,0.0,450,495,562,4.74,1
40664,40662,2,154loop_사직-서청주_2,0.00074,0.006736,0.005455,0.0,0.0,0.0,0.0,450,495,562,4.74,1
40667,40662,1,154loop_북청주-서청주_1,0.000629,0.005727,0.004638,0.0,0.0,0.0,0.0,450,495,562,4.03,1
40667,40662,2,154loop_북청주-서청주_2,0.000629,0.005727,0.004638,0.0,0.0,0.0,0.0,450,495,562,4.03,1
40667,40135,1,154loop_북청주-국사_1,0.001029,0.009363,0.007582,0.0,0.0,0.0,0.0,450,495,562,6.59,1
40667,40135,2,154loop_북청주-국사_2,0.001029,0.009363,0.007582,0.0,0.0,0.0,0.0,450,495,562,6.59,1
40679,40506,1,154loop_둔산-서대전_1,0.00058,0.00528,0.004276,0.0,0.0,0.0,0.0,450,495,562,3.72,1
40679,40506,2,154loop_둔산-서대전_2,0.00058,0.00528,0.004276,0.0,0.0,0.0,0.0,450,495,562,3.72,1
40679,40680,1,154loop_둔산-대화_1,0.000708,0.006441,0.005216,0.0,0.0,0.0,0.0,450,495,562,4.54,1
40679,40680,2,154loop_둔산-대화_2,0.000708,0.006441,0.005216,0.0,0.0,0.0,0.0,450,495,562,4.54,1
40681,40060,1,154loop_웅촌-SRC_1,0.001543,0.014044,0.011374,0.0,0.0,0.0,0.0,450,495,562,9.89,1
40681,40738,1,154loop_웅촌-울산T9_1,0.001786,0.016259,0.013168,0.0,0.0,0.0,0.0,450,495,562,11.45,1
40685,40686,1,154loop_당월-처용_1,0.000988,0.008992,0.007282,0.0,0.0,0.0,0.0,450,495,562,6.33,1
40685,40686,2,154loop_당월-처용_2,0.000988,0.008992,0.007282,0.0,0.0,0.0,0.0,450,495,562,6.33,1
40685,40290,1,154loop_당월-울산화력_1,0.001425,0.012974,0.010507,0.0,0.0,0.0,0.0,450,495,562,9.14,1
40685,40290,2,154loop_당월-울산화력_2,0.001425,0.012974,0.010507,0.0,0.0,0.0,0.0,450,495,562,9.14,1
40174,40579,1,154loop_원창-북인천_1,0.000438,0.003985,0.003227,0.0,0.0,0.0,0.0,450,495,562,2.81,1
40174,40579,2,154loop_원창-북인천_2,0.000438,0.003985,0.003227,0.0,0.0,0.0,0.0,450,495,562,2.81,1
40174,40586,1,154loop_원창-경서_1,0.000602,0.005479,0.004438,0.0,0.0,0.0,0.0,450,495,562,3.86,1
40174,40586,2,154loop_원창-경서_2,0.000602,0.005479,0.004438,0.0,0.0,0.0,0.0,450,495,562,3.86,1
40176,40177,1,154loop_양산T1-양산_1,0.001208,0.010997,0.008906,0.0,0.0,0.0,0.0,450,495,562,7.74,1
40176,40177,2,154loop_양산T1-양산_2,0.001208,0.010997,0.008906,0.0,0.0,0.0,0.0,450,495,562,7.74,1
40176,40789,1,154loop_양산T1-산막_1,0.001626,0.014798,0.011985,0.0,0.0,0.0,0.0,450,495,562,10.42,1
40689,40161,1,154loop_신흥-용운_1,0.000485,0.00441,0.003572,0.0,0.0,0.0,0.0,450,495,562,3.11,1
40689,40161,2,154loop_신흥-용운_2,0.000485,0.00441,0.003572,0.0,0.0,0.0,0.0,450,495,562,3.11,1
40689,40324,1,154loop_신흥-유천_1,0.000805,0.007328,0.005934,0.0,0.0,0.0,0.0,450,495,562,5.16,1
40689,40324,2,154loop_신흥-유천_2,0.000805,0.007328,0.005934,0.0,0.0,0.0,0.0,450,495,562,5.16,1
40692,40094,1,154loop_팔복-SRC_1,0.000719,0.006545,0.0053,0.0,0.0,0.0,0.0,450,495,562,4.61,1
40692,40094,2,154loop_팔복-SRC_2,0.000719,0.006545,0.0053,0.0,0.0,0.0,0.0,450,495,562,4.61,1
40692,40108,1,154loop_팔복-SRC_1,0.000774,0.007049,0.005708,0.0,0.0,0.0,0.0,450,495,562,4.96,1
40692,40108,2,154loop_팔복-SRC_2,0.000774,0.007049,0.005708,0.0,0.0,0.0,0.0,450,495,562,4.96,1
40700,40052,1,154loop_반포-한남_1,0.000406,0.0037,0.002996,0.0,0.0,0.0,0.0,450,495,562,2.61,1
40700,40052,2,154loop_반포-한남_2,0.000406,0.0037,0.002996,0.0,0.0,0.0,0.0,450,495,562,2.61,1
40700,40004,1,154loop_반포-논현_1,0.000407,0.003704,0.003,0.0,0.0,0.0,0.0,450,495,562,2.61,1
40700,40004,2,154loop_반포-논현_2,0.000407,0.003704,0.003,0.0,0.0,0.0,0.0,450,495,562,2.61,1
40702,40178,1,154loop_양정-미남_1,0.000576,0.005239,0.004243,0.0,0.0,0.0,0.0,450,495,562,3.69,1
40702,40178,2,154loop_양정-미남_2,0.000576,0.005239,0.004243,0.0,0.0,0.0,0.0,450,495,562,3.69,1
40702,40369,1,154loop_양정-SRC_1,0.000594,0.005403,0.004376,0.0,0.0,0.0,0.0,450,495,562,3.8,1
40702,40369,2,154loop_양정-SRC_2,0.000594,0.005403,0.004376,0.0,0.0,0.0,0.0,450,495,562,3.8,1
40194,40454,1,154loop_송탄-소사벌_1,0.000662,0.006024,0.004878,0.0,0.0,0.0,0.0,450,495,562,4.24,1
40194,40454,2,154loop_송탄-소사벌_2,0.000662,0.006024,0.004878,0.0,0.0,0.0,0.0,450,495,562,4.24,1
40194,40780,1,154loop_송탄-동평택에너지센터_1,0.000885,0.008059,0.006526,0.0,0.0,0.0,0.0,450,495,562,5.68,1
40194,40780,2,154loop_송탄-동평택에너지센터_2,0.000885,0.008059,0.006526,0.0,0.0,0.0,0.0,450,495,562,5.68,1
40196,40307,1,154loop_진위-삼미_1,0.001308,0.011906,0.009642,0.0,0.0,0.0,0.0,450,495,562,8.38,1
40196,40307,2,154loop_진위-삼미_2,0.001308,0.011906,0.009642,0.0,0.0,0.0,0.0,450,495,562,8.38,1
40196,40459,1,154loop_진위-세교_1,0.001535,0.013968,0.011312,0.0,0.0,0.0,0.0,450,495,562,9.84,1
40708,40695,1,154loop_북오송-조치원_1,0.001007,0.009163,0.007421,0.0,0.0,0.0,0.0,450,495,562,6.45,1
40708,40695,2,154loop_북오송-조치원_2,0.001007,0.009163,0.007421,0.0,0.0,0.0,0.0,450,495,562,6.45,1
40708,40126,1,154loop_북오송-청주T1_1,0.001589,0.014462,0.011713,0.0,0.0,0.0,0.0,450,495,562,10.18,1
40713,40034,1,154loop_휘경-용두_1,0.00057,0.005186,0.0042,0.0,0.0,0.0,0.0,450,495,562,3.65,1
40713,40034,2,154loop_휘경-용두_2,0.00057,0.005186,0.0042,0.0,0.0,0.0,0.0,450,495,562,3.65,1
40713,40002,1,154loop_휘경-화양_1,0.000571,0.005194,0.004206,0.0,0.0,0.0,0.0,450,495,562,3.66,1
40713,40002,2,154loop_휘경-화양_2,0.000571,0.005194,0.004206,0.0,0.0,0.0,0.0,450,495,562,3.66,1
40714,40273,1,154loop_흑석-비아_1,0.000952,0.008664,0.007017,0.0,0.0,0.0,0.0,450,495,562,6.1,1
40714,40273,2,154loop_흑석-비아_2,0.000952,0.008664,0.007017,0.0,0.0,0.0,0.0,450,495,562,6.1,1
40714,40604,1,154loop_흑석-농성_1,0.001147,0.010443,0.008458,0.0,0.0,0.0,0.0,450,495,562,7.35,1
40714,40604,2,154loop_흑석-농성_2,0.001147,0.010443,0.008458,0.0,0.0,0.0,0.0,450,495,562,7.35,1
40227,40325,1,154loop_수지-이의_1,0.000565,0.005141,0.004163,0.0,0.0,0.0,0.0,450,495,562,3.62,1
40227,40325,2,154loop_수지-이의_2,0.000565,0.005141,0.004163,0.0,0.0,0.0,0.0,450,495,562,3.62,1
40227,40383,1,154loop_수지-성남T1_1,0.000816,0.007428,0.006016,0.0,0.0,0.0,0.0,450,495,562,5.23,1
40227,40383,2,154loop_수지-성남T1_2,0.000816,0.007428,0.006016,0.0,0.0,0.0,0.0,450,495,562,5.23,1
40742,40744,1,154loop_군자-왕십리_1,0.000327,0.002973,0.002408,0.0,0.0,0.0,0.0,450,495,562,2.09,1
40742,40744,2,154loop_군자-왕십리_2,0.000327,0.002973,0.002408,0.0,0.0,0.0,0.0,450,495,562,2.09,1
40742,40743,1,154loop_군자-마장_1,0.000403,0.003666,0.002969,0.0,0.0,0.0,0.0,450,495,562,2.58,1
40742,40743,2,154loop_군자-마장_2,0.000403,0.003666,0.002969,0.0,0.0,0.0,0.0,450,495,562,2.58,1
40745,40042,1,154loop_뚝도-강남_1,0.000493,0.004487,0.003634,0.0,0.0,0.0,0.0,450,495,562,3.16,1
40745,40042,2,154loop_뚝도-강남_2,0.000493,0.004487,0.003634,0.0,0.0,0.0,0.0,450,495,562,3.16,1
40745,40746,1,154loop_뚝도-광장_1,0.000506,0.00461,0.003733,0.0,0.0,0.0,0.0,450,495,562,3.25,1
40745,40746,2,154loop_뚝도-광장_2,0.000506,0.00461,0.003733,0.0,0.0,0.0,0.0,450,495,562,3.25,1
40238,40610,1,154loop_송도-북송도_1,0.000733,0.006672,0.005404,0.0,0.0,0.0,0.0,450,495,562,4.7,1
40238,40610,2,154loop_송도-북송도_2,0.000733,0.006672,0.005404,0.0,0.0,0.0,0.0,450,495,562,4.7,1
40238,40613,1,154loop_송도-동춘_1,0.00075,0.006827,0.005529,0.0,0.0,0.0,0.0,450,495,562,4.81,1
40238,40613,2,154loop_송도-동춘_2,0.00075,0.006827,0.005529,0.0,0.0,0.0,0.0,450,495,562,4.81,1
40751,40149,1,154loop_상일-강동_1,0.000469,0.004272,0.003459,0.0,0.0,0.0,0.0,450,495,562,3.01,1
40751,40149,2,154loop_상일-강동_2,0.000469,0.004272,0.003459,0.0,0.0,0.0,0.0,450,495,562,3.01,1
40751,40314,1,154loop_상일-SRC_1,0.000596,0.005421,0.004391,0.0,0.0,0.0,0.0,450,495,562,3.82,1
40751,40314,2,154loop_상일-SRC_2,0.000596,0.005421,0.004391,0.0,0.0,0.0,0.0,450,495,562,3.82,1
40240,40576,1,154loop_연수-인천_1,0.00075,0.006828,0.00553,0.0,0.0,0.0,0.0,450,495,562,4.81,1
40240,40576,2,154loop_연수-인천_2,0.00075,0.006828,0.00553,0.0,0.0,0.0,0.0,450,495,562,4.81,1
40240,40612,1,154loop_연수-오봉_1,0.000953,0.008677,0.007028,0.0,0.0,0.0,0.0,450,495,562,6.11,1
40240,40612,2,154loop_연수-오봉_2,0.000953,0.008677,0.007028,0.0,0.0,0.0,0.0,450,495,562,6.11,1
40753,40757,1,154loop_대방-신길_1,0.000383,0.003489,0.002826,0.0,0.0,0.0,0.0,450,495,562,2.46,1
40753,40757,2,154loop_대방-신길_2,0.000383,0.003489,0.002826,0.0,0.0,0.0,0.0,450,495,562,2.46,1
40753,40276,1,154loop_대방-시흥_1,0.000544,0.004951,0.00401,0.0,0.0,0.0,0.0,450,495,562,3.49,1
40753,40276,2,154loop_대방-시흥_2,0.000544,0.004951,0.00401,0.0,0.0,0.0,0.0,450,495,562,3.49,1
40755,40278,1,154loop_신정-온수_1,0.000524,0.004771,0.003864,0.0,0.0,0.0,0.0,450,495,562,3.36,1
40755,40278,2,154loop_신정-온수_2,0.000524,0.004771,0.003864,0.0,0.0,0.0,0.0,450,495,562,3.36,1
40755,40740,1,154loop_신정-천왕_1,0.000606,0.005514,0.004465,0.0,0.0,0.0,0.0,450,495,562,3.88,1
40755,40740,2,154loop_신정-천왕_2,0.000606,0.005514,0.004465,0.0,0.0,0.0,0.0,450,495,562,3.88,1
40756,40740,1,154loop_오류-천왕_1,0.000524,0.004767,0.003861,0.0,0.0,0.0,0.0,450,495,562,3.36,1
40756,40740,2,154loop_오류-천왕_2,0.000524,0.004767,0.003861,0.0,0.0,0.0,0.0,450,495,562,3.36,1
40756,40752,1,154loop_오류-구공_1,0.000558,0.005076,0.004111,0.0,0.0,0.0,0.0,450,495,562,3.57,1
40756,40752,2,154loop_오류-구공_2,0.000558,0.005076,0.004111,0.0,0.0,0.0,0.0,450,495,562,3.57,1
40760,40761,1,154loop_신내-노원_1,0.000675,0.006148,0.004979,0.0,0.0,0.0,0.0,450,495,562,4.33,1
40760,40761,2,154loop_신내-노원_2,0.000675,0.006148,0.004979,0.0,0.0,0.0,0.0,450,495,562,4.33,1
40760,40468,1,154loop_신내-구리_1,0.000801,0.00729,0.005904,0.0,0.0,0.0,0.0,450,495,562,5.13,1
40760,40468,2,154loop_신내-구리_2,0.000801,0.00729,0.005904,0.0,0.0,0.0,0.0,450,495,562,5.13,1
40764,40302,1,154loop_용산-동빙고_1,0.000314,0.002858,0.002314,0.0,0.0,0.0,0.0,450,495,562,2.01,1
40764,40302,2,154loop_용산-동빙고_2,0.000314,0.002858,0.002314,0.0,0.0,0.0,0.0,450,495,562,2.01,1
40764,40081,1,154loop_용산-노량진_1,0.000392,0.003571,0.002892,0.0,0.0,0.0,0.0,450,495,562,2.51,1
40764,40081,2,154loop_용산-노량진_2,0.000392,0.003571,0.002892,0.0,0.0,0.0,0.0,450,495,562,2.51,1
40770,40360,1,154loop_성수-SRC_1,0.000465,0.00423,0.003425,0.0,0.0,0.0,0.0,450,495,562,2.98,1
40770,40360,2,154loop_성수-SRC_2,0.000465,0.00423,0.003425,0.0,0.0,0.0,0.0,450,495,562,2.98,1
40770,40744,1,154loop_성수-왕십리_1,0.00047,0.004282,0.003468,0.0,0.0,0.0,0.0,450,495,562,3.02,1
40770,40744,2,154loop_성수-왕십리_2,0.00047,0.004282,0.003468,0.0,0.0,0.0,0.0,450,495,562,3.02,1
40771,40034,1,154loop_종암-용두_1,0.000366,0.003334,0.0027,0.0,0.0,0.0,0.0,450,495,562,2.35,1
40771,40034,2,154loop_종암-용두_2,0.000366,0.003334,0.0027,0.0,0.0,0.0,0.0,450,495,562,2.35,1
40771,40331,1,154loop_종암-미아_1,0.00044,0.004005,0.003244,0.0,0.0,0.0,0.0,450,495,562,2.82,1
40771,40331,2,154loop_종암-미아_2,0.00044,0.004005,0.003244,0.0,0.0,0.0,0.0,450,495,562,2.82,1
40263,40018,1,154loop_구로-대림_1,0.00041,0.003728,0.003019,0.0,0.0,0.0,0.0,450,495,562,2.63,1
40263,40018,2,154loop_구로-대림_2,0.00041,0.003728,0.003019,0.0,0.0,0.0,0.0,450,495,562,2.63,1
40263,40752,1,154loop_구로-구공_1,0.000425,0.003869,0.003133,0.0,0.0,0.0,0.0,450,495,562,2.72,1
40263,40752,2,154loop_구로-구공_2,0.000425,0.003869,0.003133,0.0,0.0,0.0,0.0,450,495,562,2.72,1
40776,40284,1,154loop_관양-안양_1,0.000513,0.004667,0.00378,0.0,0.0,0.0,0.0,450,495,562,3.29,1
40776,40284,2,154loop_관양-안양_2,0.000513,0.004667,0.00378,0.0,0.0,0.0,0.0,450,495,562,3.29,1
40776,40087,1,154loop_관양-과천_1,0.000918,0.008357,0.006768,0.0,0.0,0.0,0.0,450,495,562,5.89,1
40776,40087,2,154loop_관양-과천_2,0.000918,0.008357,0.006768,0.0,0.0,0.0,0.0,450,495,562,5.89,1
40268,40043,1,154loop_부천-중동_1,0.000501,0.00456,0.003693,0.0,0.0,0.0,0.0,450,495,562,3.21,1
40268,40043,2,154loop_부천-중동_2,0.000501,0.00456,0.003693,0.0,0.0,0.0,0.0,450,495,562,3.21,1
40268,40278,1,154loop_부천-온수_1,0.000659,0.005996,0.004856,0.0,0.0,0.0,0.0,450,495,562,4.22,1
40268,40278,2,154loop_부천-온수_2,0.000659,0.005996,0.004856,0.0,0.0,0.0,0.0,450,495,562,4.22,1
40780,40804,1,154loop_동평택에너지센터-SRC_1,0.000495,0.004506,0.003649,0.0,0.0,0.0,0.0,450,495,562,3.17,1
40780,40804,2,154loop_동평택에너지센터-SRC_2,0.000495,0.004506,0.003649,0.0,0.0,0.0,0.0,450,495,562,3.17,1
40780,40457,1,154loop_동평택에너지센터-청북_1,0.001002,0.009119,0.007385,0.0,0.0,0.0,0.0,450,495,562,6.42,1
40780,40457,2,154loop_동평택에너지센터-청북_2,0.001002,0.009119,0.007385,0.0,0.0,0.0,0.0,450,495,562,6.42,1
40786,40802,1,154loop_금정개폐소-SRC_1,0.002071,0.018848,0.015264,0.0,0.0,0.0,0.0,450,495,562,13.27,1
40786,40271,1,154loop_금정개폐소-장흥_1,0.003278,0.02984,0.024166,0.0,0.0,0.0,0.0,450,495,562,21.01,1
40275,40603,1,154loop_화정-매월_1,0.000791,0.007198,0.005829,0.0,0.0,0.0,0.0,450,495,562,5.07,1
40275,40603,2,154loop_화정-매월_2,0.000791,0.007198,0.005829,0.0,0.0,0.0,0.0,450,495,562,5.07,1
40275,40180,1,154loop_화정-남광주_1,0.000795,0.007238,0.005862,0.0,0.0,0.0,0.0,450,495,562,5.1,1
40275,40180,2,154loop_화정-남광주_2,0.000795,0.007238,0.005862,0.0,0.0,0.0,0.0,450,495,562,5.1,1
40281,40044,1,154loop_효목-공평_1,0.000524,0.004772,0.003864,0.0,0.0,0.0,0.0,450,495,562,3.36,1
40281,40044,2,154loop_효목-공평_2,0.000524,0.004772,0.003864,0.0,0.0,0.0,0.0,450,495,562,3.36,1
40281,40084,1,154loop_효목-대구T2_1,0.000711,0.006468,0.005239,0.0,0.0,0.0,0.0,450,495,562,4.56,1
40281,40084,2,154loop_효목-대구T2_2,0.000711,0.006468,0.005239,0.0,0.0,0.0,0.0,450,495,562,4.56,1
40293,40616,1,154loop_여수산단개폐소-화치_1,0.000407,0.003708,0.003003,0.0,0.0,0.0,0.0,450,495,562,2.61,1
40293,40616,2,154loop_여수산단개폐소-화치_2,0.000407,0.003708,0.003003,0.0,0.0,0.0,0.0,450,495,562,2.61,1
40293,40691,1,154loop_여수산단개폐소-용성_1,0.000612,0.005568,0.00451,0.0,0.0,0.0,0.0,450,495,562,3.92,1
40293,40691,2,154loop_여수산단개폐소-용성_2,0.000612,0.005568,0.00451,0.0,0.0,0.0,0.0,450,495,562,3.92,1
40296,40171,1,154loop_월배-달성_1,0.000407,0.003708,0.003003,0.0,0.0,0.0,0.0,450,495,562,2.61,1
40296,40171,2,154loop_월배-달성_2,0.000407,0.003708,0.003003,0.0,0.0,0.0,0.0,450,495,562,2.61,1
40296,40346,1,154loop_월배-달서_1,0.000712,0.006485,0.005252,0.0,0.0,0.0,0.0,450,495,562,4.57,1
40296,40346,2,154loop_월배-달서_2,0.000712,0.006485,0.005252,0.0,0.0,0.0,0.0,450,495,562,4.57,1
40307,40091,1,154loop_삼미-SRC_1,0.000713,0.006488,0.005254,0.0,0.0,0.0,0.0,450,495,562,4.57,1
40307,40091,2,154loop_삼미-SRC_2,0.000713,0.006488,0.005254,0.0,0.0,0.0,0.0,450,495,562,4.57,1
40307,40306,1,154loop_삼미-동탄_1,0.000836,0.007607,0.006161,0.0,0.0,0.0,0.0,450,495,562,5.36,1
40307,40306,2,154loop_삼미-동탄_2,0.000836,0.007607,0.006161,0.0,0.0,0.0,0.0,450,495,562,5.36,1
40319,40460,1,154loop_우만-동수원_1,0.000671,0.006112,0.00495,0.0,0.0,0.0,0.0,450,495,562,4.3,1
40319,40460,2,154loop_우만-동수원_2,0.000671,0.006112,0.00495,0.0,0.0,0.0,0.0,450,495,562,4.3,1
40319,40392,1,154loop_우만-신봉_1,0.000749,0.006815,0.005519,0.0,0.0,0.0,0.0,450,495,562,4.8,1
40319,40392,2,154loop_우만-신봉_2,0.000749,0.006815,0.005519,0.0,0.0,0.0,0.0,450,495,562,4.8,1
40324,40046,1,154loop_유천-동대전_1,0.000782,0.007117,0.005764,0.0,0.0,0.0,0.0,450,495,562,5.01,1
40324,40046,2,154loop_유천-동대전_2,0.000782,0.007117,0.005764,0.0,0.0,0.0,0.0,450,495,562,5.01,1
40324,40679,1,154loop_유천-둔산_1,0.000813,0.007401,0.005994,0.0,0.0,0.0,0.0,450,495,562,5.21,1
40324,40679,2,154loop_유천-둔산_2,0.000813,0.007401,0.005994,0.0,0.0,0.0,0.0,450,495,562,5.21,1
40332,40350,1,154loop_비응-SRC_1,0.001032,0.009395,0.007609,0.0,0.0,0.0,0.0,450,495,562,6.62,1
40332,40350,2,154loop_비응-SRC_2,0.001032,0.009395,0.007609,0.0,0.0,0.0,0.0,450,495,562,6.62,1
40332,40633,1,154loop_비응-동군산_1,0.002943,0.026791,0.021697,0.0,0.0,0.0,0.0,450,495,562,18.87,1
40335,40355,1,154loop_불당-SRC_1,0.000902,0.008212,0.00665,0.0,0.0,0.0,0.0,450,495,562,5.78,1
40335,40355,2,154loop_불당-SRC_2,0.000902,0.008212,0.00665,0.0,0.0,0.0,0.0,450,495,562,5.78,1
40335,40051,1,154loop_불당-탕정_1,0.000916,0.00834,0.006754,0.0,0.0,0.0,0.0,450,495,562,5.87,1
40335,40051,2,154loop_불당-탕정_2,0.000916,0.00834,0.006754,0.0,0.0,0.0,0.0,450,495,562,5.87,1
40340,40363,1,154loop_안산T2-송정1_1,0.000232,0.002113,0.001711,0.0,0.0,0.0,0.0,450,495,562,1.49,1
40340,40363,2,154loop_안산T2-송정1_2,0.000232,0.002113,0.001711,0.0,0.0,0.0,0.0,450,495,562,1.49,1
40340,40119,1,154loop_안산T2-SRC_1,0.000434,0.00395,0.003199,0.0,0.0,0.0,0.0,450,495,562,2.78,1
40340,40119,2,154loop_안산T2-SRC_2,0.000434,0.00395,0.003199,0.0,0.0,0.0,0.0,450,495,562,2.78,1
40342,40766,1,154loop_목동-문래_1,0.000399,0.003631,0.00294,0.0,0.0,0.0,0.0,450,495,562,2.56,1
40342,40766,2,154loop_목동-문래_2,0.000399,0.003631,0.00294,0.0,0.0,0.0,0.0,450,495,562,2.56,1
40342,40226,1,154loop_목동-SRC_1,0.000406,0.003696,0.002994,0.0,0.0,0.0,0.0,450,495,562,2.6,1
40342,40226,2,154loop_목동-SRC_2,0.000406,0.003696,0.002994,0.0,0.0,0.0,0.0,450,495,562,2.6,1
40343,40084,1,154loop_남대구-대구T2_1,0.000497,0.004525,0.003665,0.0,0.0,0.0,0.0,450,495,562,3.19,1
40343,40084,2,154loop_남대구-대구T2_2,0.000497,0.004525,0.003665,0.0,0.0,0.0,0.0,450,495,562,3.19,1
40343,40415,1,154loop_남대구-서침산_1,0.000771,0.007019,0.005684,0.0,0.0,0.0,0.0,450,495,562,4.94,1
40343,40415,2,154loop_남대구-서침산_2,0.000771,0.007019,0.005684,0.0,0.0,0.0,0.0,450,495,562,4.94,1
40345,40048,1,154loop_팔달-내당_1,0.00057,0.005187,0.004201,0.0,0.0,0.0,0.0,450,495,562,3.65,1
40345,40048,2,154loop_팔달-내당_2,0.00057,0.005187,0.004201,0.0,0.0,0.0,0.0,450,495,562,3.65,1
40345,40000,1,154loop_팔달-대구T1_1,0.000573,0.005217,0.004225,0.0,0.0,0.0,0.0,450,495,562,3.67,1
40345,40000,2,154loop_팔달-대구T1_2,0.000573,0.005217,0.004225,0.0,0.0,0.0,0.0,450,495,562,3.67,1
40376,40377,1,154loop_사남-개양_1,0.002179,0.019838,0.016066,0.0,0.0,0.0,0.0,450,495,562,13.97,1
40376,40372,1,154loop_사남-이현_1,0.002605,0.023716,0.019207,0.0,0.0,0.0,0.0,450,495,562,16.7,1
40409,40410,1,154loop_서판교-정자_1,0.000607,0.005525,0.004475,0.0,0.0,0.0,0.0,450,495,562,3.89,1
40409,40410,2,154loop_서판교-정자_2,0.000607,0.005525,0.004475,0.0,0.0,0.0,0.0,450,495,562,3.89,1
40409,40489,1,154loop_서판교-중원_1,0.000955,0.008694,0.007041,0.0,0.0,0.0,0.0,450,495,562,6.12,1
40409,40489,2,154loop_서판교-중원_2,0.000955,0.008694,0.007041,0.0,0.0,0.0,0.0,450,495,562,6.12,1
40410,40735,1,154loop_정자-성남T2_1,0.000721,0.006564,0.005316,0.0,0.0,0.0,0.0,450,495,562,4.62,1
40410,40735,2,154loop_정자-성남T2_2,0.000721,0.006564,0.005316,0.0,0.0,0.0,0.0,450,495,562,4.62,1
40410,40088,1,154loop_정자-SRC_1,0.000831,0.007568,0.006129,0.0,0.0,0.0,0.0,450,495,562,5.33,1
40410,40088,2,154loop_정자-SRC_2,0.000831,0.007568,0.006129,0.0,0.0,0.0,0.0,450,495,562,5.33,1
40411,40088,1,154loop_동판교-SRC_1,0.000863,0.007856,0.006362,0.0,0.0,0.0,0.0,450,495,562,5.53,1
40411,40088,2,154loop_동판교-SRC_2,0.000863,0.007856,0.006362,0.0,0.0,0.0,0.0,450,495,562,5.53,1
40411,40246,1,154loop_동판교-야탑_1,0.000864,0.007869,0.006372,0.0,0.0,0.0,0.0,450,495,562,5.54,1
40411,40246,2,154loop_동판교-야탑_2,0.000864,0.007869,0.006372,0.0,0.0,0.0,0.0,450,495,562,5.54,1
40415,40573,1,154loop_서침산-검단_1,0.000688,0.006259,0.005069,0.0,0.0,0.0,0.0,450,495,562,4.41,1
40415,40573,2,154loop_서침산-검단_2,0.000688,0.006259,0.005069,0.0,0.0,0.0,0.0,450,495,562,4.41,1
40415,40345,1,154loop_서침산-팔달_1,0.000798,0.007266,0.005885,0.0,0.0,0.0,0.0,450,495,562,5.12,1
40415,40345,2,154loop_서침산-팔달_2,0.000798,0.007266,0.005885,0.0,0.0,0.0,0.0,450,495,562,5.12,1
40417,40425,1,154loop_용정-내촌_1,0.001385,0.012611,0.010213,0.0,0.0,0.0,0.0,450,495,562,8.88,1
40417,40425,2,154loop_용정-내촌_2,0.001385,0.012611,0.010213,0.0,0.0,0.0,0.0,450,495,562,8.88,1
40417,40172,1,154loop_용정-SRC_1,0.001487,0.013537,0.010963,0.0,0.0,0.0,0.0,450,495,562,9.53,1
40433,40476,1,154loop_북동탄-농서_1,0.000397,0.00361,0.002923,0.0,0.0,0.0,0.0,450,495,562,2.54,1
40433,40476,2,154loop_북동탄-농서_2,0.000397,0.00361,0.002923,0.0,0.0,0.0,0.0,450,495,562,2.54,1
40433,40306,1,154loop_북동탄-동탄_1,0.000448,0.004077,0.003302,0.0,0.0,0.0,0.0,450,495,562,2.87,1
40433,40306,2,154loop_북동탄-동탄_2,0.000448,0.004077,0.003302,0.0,0.0,0.0,0.0,450,495,562,2.87,1
40435,40195,1,154loop_남시화-시화_1,0.000469,0.004268,0.003456,0.0,0.0,0.0,0.0,450,495,562,3.01,1
40435,40195,2,154loop_남시화-시화_2,0.000469,0.004268,0.003456,0.0,0.0,0.0,0.0,450,495,562,3.01,1
40435,40444,1,154loop_남시화-중시화_1,0.000566,0.005149,0.00417,0.0,0.0,0.0,0.0,450,495,562,3.63,1
40435,40444,2,154loop_남시화-중시화_2,0.000566,0.005149,0.00417,0.0,0.0,0.0,0.0,450,495,562,3.63,1
40436,40043,1,154loop_원미-중동_1,0.000602,0.005483,0.004441,0.0,0.0,0.0,0.0,450,495,562,3.86,1
40436,40043,2,154loop_원미-중동_2,0.000602,0.005483,0.004441,0.0,0.0,0.0,0.0,450,495,562,3.86,1
40436,40268,1,154loop_원미-부천_1,0.000686,0.006248,0.00506,0.0,0.0,0.0,0.0,450,495,562,4.4,1
40436,40268,2,154loop_원미-부천_2,0.000686,0.006248,0.00506,0.0,0.0,0.0,0.0,450,495,562,4.4,1
40437,40278,1,154loop_도당-온수_1,0.000662,0.006029,0.004882,0.0,0.0,0.0,0.0,450,495,562,4.25,1
40437,40278,2,154loop_도당-온수_2,0.000662,0.006029,0.004882,0.0,0.0,0.0,0.0,450,495,562,4.25,1
40437,40436,1,154loop_도당-원미_1,0.000692,0.0063,0.005102,0.0,0.0,0.0,0.0,450,495,562,4.44,1
40437,40436,2,154loop_도당-원미_2,0.000692,0.0063,0.005102,0.0,0.0,0.0,0.0,450,495,562,4.44,1
40440,40705,1,154loop_남양-마도_1,0.001295,0.011784,0.009544,0.0,0.0,0.0,0.0,450,495,562,8.3,1
40440,40705,2,154loop_남양-마도_2,0.001295,0.011784,0.009544,0.0,0.0,0.0,0.0,450,495,562,8.3,1
40440,40449,1,154loop_남양-남안산_1,0.001642,0.014946,0.012104,0.0,0.0,0.0,0.0,450,495,562,10.53,1
40443,40445,1,154loop_목내-SRC_1,0.000358,0.00326,0.00264,0.0,0.0,0.0,0.0,450,495,562,2.3,1
40443,40445,2,154loop_목내-SRC_2,0.000358,0.00326,0.00264,0.0,0.0,0.0,0.0,450,495,562,2.3,1
40443,40444,1,154loop_목내-중시화_1,0.00046,0.004185,0.003389,0.0,0.0,0.0,0.0,450,495,562,2.95,1
40443,40444,2,154loop_목내-중시화_2,0.00046,0.004185,0.003389,0.0,0.0,0.0,0.0,450,495,562,2.95,1
40444,40195,1,154loop_중시화-시화_1,0.000349,0.003177,0.002573,0.0,0.0,0.0,0.0,450,495,562,2.24,1
40444,40195,2,154loop_중시화-시화_2,0.000349,0.003177,0.002573,0.0,0.0,0.0,0.0,450,495,562,2.24,1
40444,40446,1,154loop_중시화-남정왕_1,0.000567,0.005161,0.004179,0.0,0.0,0.0,0.0,450,495,562,3.63,1
40444,40446,2,154loop_중시화-남정왕_2,0.000567,0.005161,0.004179,0.0,0.0,0.0,0.0,450,495,562,3.63,1
40446,40447,1,154loop_남정왕-동시화_1,0.0003,0.002727,0.002209,0.0,0.0,0.0,0.0,450,495,562,1.92,1
40446,40447,2,154loop_남정왕-동시화_2,0.0003,0.002727,0.002209,0.0,0.0,0.0,0.0,450,495,562,1.92,1
40446,40195,1,154loop_남정왕-시화_1,0.000564,0.005132,0.004156,0.0,0.0,0.0,0.0,450,495,562,3.61,1
40446,40195,2,154loop_남정왕-시화_2,0.000564,0.005132,0.004156,0.0,0.0,0.0,0.0,450,495,562,3.61,1
40447,40777,1,154loop_동시화-북시화_1,0.000502,0.004567,0.003699,0.0,0.0,0.0,0.0,450,495,562,3.22,1
40447,40777,2,154loop_동시화-북시화_2,0.000502,0.004567,0.003699,0.0,0.0,0.0,0.0,450,495,562,3.22,1
40447,40444,1,154loop_동시화-중시화_1,0.000592,0.005389,0.004364,0.0,0.0,0.0,0.0,450,495,562,3.79,1
40447,40444,2,154loop_동시화-중시화_2,0.000592,0.005389,0.004364,0.0,0.0,0.0,0.0,450,495,562,3.79,1
40806,40083,1,154제주_서제주변환소-신제주_1,0.000468,0.004258,0.003448,0.0,0.0,0.0,0.0,450,495,562,3.0,1
40806,40083,2,154제주_서제주변환소-신제주_2,0.000468,0.004258,0.003448,0.0,0.0,0.0,0.0,450,495,562,3.0,1
40083,40688,1,154제주_신제주-동제주_1,0.001229,0.011183,0.009057,0.0,0.0,0.0,0.0,450,495,562,7.88,1
40083,40688,2,154제주_신제주-동제주_2,0.001229,0.011183,0.009057,0.0,0.0,0.0,0.0,450,495,562,7.88,1
40688,40082,1,154제주_동제주-조천_1,0.002125,0.019346,0.015667,0.0,0.0,0.0,0.0,450,495,562,13.62,1
40688,40082,2,154제주_동제주-조천_2,0.002125,0.019346,0.015667,0.0,0.0,0.0,0.0,450,495,562,13.62,1
40082,40225,1,154제주_조천-성산_1,0.00348,0.031673,0.025651,0.0,0.0,0.0,0.0,450,495,562,22.31,1
40082,40225,2,154제주_조천-성산_2,0.00348,0.031673,0.025651,0.0,0.0,0.0,0.0,450,495,562,22.31,1
40225,40696,1,154제주_성산-표선_1,0.001946,0.017709,0.014342,0.0,0.0,0.0,0.0,450,495,562,12.47,1
40225,40696,2,154제주_성산-표선_2,0.001946,0.017709,0.014342,0.0,0.0,0.0,0.0,450,495,562,12.47,1
40696,40080,1,154제주_표선-한라_1,0.003,0.02731,0.022117,0.0,0.0,0.0,0.0,450,495,562,19.23,1
40696,40080,2,154제주_표선-한라_2,0.003,0.02731,0.022117,0.0,0.0,0.0,0.0,450,495,562,19.23,1
40080,40326,1,154제주_한라-신서귀_1,0.002228,0.020283,0.016426,0.0,0.0,0.0,0.0,450,495,562,14.28,1
40080,40326,2,154제주_한라-신서귀_2,0.002228,0.020283,0.016426,0.0,0.0,0.0,0.0,450,495,562,14.28,1
40326,90083,1,154제주_신서귀-남제주화력_1,0.000716,0.006522,0.005282,0.0,0.0,0.0,0.0,450,495,562,4.59,1
40326,90083,2,154제주_신서귀-남제주화력_2,0.000716,0.006522,0.005282,0.0,0.0,0.0,0.0,450,495,562,4.59,1
90083,40697,1,154제주_남제주화력-안덕_1,0.002535,0.023075,0.018687,0.0,0.0,0.0,0.0,450,495,562,16.25,1
90083,40697,2,154제주_남제주화력-안덕_2,0.002535,0.023075,0.018687,0.0,0.0,0.0,0.0,450,495,562,16.25,1
40697,40698,1,154제주_안덕-한림_1,0.002709,0.024654,0.019967,0.0,0.0,0.0,0.0,450,495,562,17.36,1
40697,40698,2,154제주_안덕-한림_2,0.002709,0.024654,0.019967,0.0,0.0,0.0,0.0,450,495,562,17.36,1
40698,40806,1,154제주_한림-서제주변환소_1,0.003502,0.031877,0.025816,0.0,0.0,0.0,0.0,450,495,562,22.45,1
40698,40806,2,154제주_한림-서제주변환소_2,0.003502,0.031877,0.025816,0.0,0.0,0.0,0.0,450,495,562,22.45,1
40805,40079,1,154제주_제주변환소-산지_1,0.00114,0.010373,0.008401,0.0,0.0,0.0,0.0,450,495,562,7.31,1
40805,40688,1,154제주_제주변환소-동제주_1,0.000967,0.008804,0.00713,0.0,0.0,0.0,0.0,450,495,562,6.2,1
40079,40688,1,154제주_산지-동제주_1,0.000464,0.004227,0.003423,0.0,0.0,0.0,0.0,450,495,562,2.98,1
40688,40080,1,154제주_동제주-한라_1,0.004722,0.042983,0.034811,0.0,0.0,0.0,0.0,450,495,562,30.27,1
40807,40698,1,154제주_금악-한림_1,0.000975,0.008877,0.007189,0.0,0.0,0.0,0.0,450,495,562,6.25,1
40808,40082,1,154제주_행원풍력-조천_1,0.002071,0.018855,0.01527,0.0,0.0,0.0,0.0,450,495,562,13.28,1
40809,40082,1,154제주_김녕풍력-조천_1,0.001377,0.012533,0.01015,0.0,0.0,0.0,0.0,450,495,562,8.83,1
40810,40082,1,154제주_동복풍력-조천_1,0.000714,0.006502,0.005266,0.0,0.0,0.0,0.0,450,495,562,4.58,1
40811,40696,1,154제주_가시리풍력-표선_1,0.0004,0.003638,0.002946,0.0,0.0,0.0,0.0,450,495,562,2.56,1
40812,40225,1,154제주_삼달풍력-성산_1,0.001642,0.014948,0.012106,0.0,0.0,0.0,0.0,450,495,562,10.53,1
40813,40698,1,154제주_탐라해상풍력-한림_1,0.002252,0.020499,0.016601,0.0,0.0,0.0,0.0,450,495,562,14.44,1
40814,40807,1,154제주_한경풍력-금악_1,0.002012,0.018312,0.01483,0.0,0.0,0.0,0.0,450,495,562,12.9,1
40815,40807,1,154제주_상명풍력-금악_1,0.000924,0.008413,0.006813,0.0,0.0,0.0,0.0,450,495,562,5.92,1
40816,40215,1,154_해남변환소-연계_1,0.000968,0.008814,0.007138,0.0,0.0,0.0,0.0,450,495,562,6.21,1
40816,40215,2,154_해남변환소-연계_2,0.000968,0.008814,0.007138,0.0,0.0,0.0,0.0,450,495,562,6.21,1
40817,40298,1,154_진도변환소-연계_1,0.003024,0.027523,0.02229,0.0,0.0,0.0,0.0,450,495,562,19.38,1
40817,40298,2,154_진도변환소-연계_2,0.003024,0.027523,0.02229,0.0,0.0,0.0,0.0,450,495,562,19.38,1
40818,40312,1,154_완도변환소-연계_1,0.000744,0.006777,0.005488,0.0,0.0,0.0,0.0,450,495,562,4.77,1
40818,40312,2,154_완도변환소-연계_2,0.000744,0.006777,0.005488,0.0,0.0,0.0,0.0,450,495,562,4.77,1
40805,40816,1,HVDC_제주-본토_해남#1,0.001,0.01,0.0,0.0,0.0,0.0,0.0,300,330,375,92.5,1
40806,40817,1,HVDC_제주-본토_진도#2,0.001,0.01,0.0,0.0,0.0,0.0,0.0,400,440,500,106.8,1
40688,40818,1,HVDC_제주-본토_완도#3,0.001,0.01,0.0,0.0,0.0,0.0,0.0,200,220,250,95.9,1
20115,20091,1,HVDC_북당진-고덕,0.001,0.01,0.0,0.0,0.0,0.0,0.0,3000,3300,3750,25.6,1
90000,20062,1,lead_고리_SW_1,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
90000,20062,2,lead_고리_SW_2,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
90001,10004,1,lead_신고리_SW_1,4e-06,0.000145,0.073923,0.0,0.0,0.0,0.0,7290,8019,9112,2.56,1
90001,10004,2,lead_신고리_SW_2,4e-06,0.000145,0.073923,0.0,0.0,0.0,0.0,7290,8019,9112,2.56,1
90002,10004,1,lead_새울_SW_1,4e-06,0.00015,0.076369,0.0,0.0,0.0,0.0,7290,8019,9112,2.64,1
90002,10004,2,lead_새울_SW_2,4e-06,0.00015,0.076369,0.0,0.0,0.0,0.0,7290,8019,9112,2.64,1
90003,20008,1,lead_한빛_SW_1,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
90003,20008,2,lead_한빛_SW_2,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
90004,10007,1,lead_한울_SW_1,3e-06,9.2e-05,0.047022,0.0,0.0,0.0,0.0,7290,8019,9112,1.63,1
90004,10007,2,lead_한울_SW_2,3e-06,9.2e-05,0.047022,0.0,0.0,0.0,0.0,7290,8019,9112,1.63,1
90005,10007,1,lead_신한울_SW_1,4e-06,0.000125,0.063768,0.0,0.0,0.0,0.0,7290,8019,9112,2.21,1
90005,10007,2,lead_신한울_SW_2,4e-06,0.000125,0.063768,0.0,0.0,0.0,0.0,7290,8019,9112,2.21,1
90006,20096,1,lead_월성_SW_1,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
90006,20096,2,lead_월성_SW_2,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
90007,20097,1,lead_신월성_SW_1,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
90007,20097,2,lead_신월성_SW_2,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
90008,10001,1,lead_당진화력_SW_1,3.5e-05,0.001171,0.59693,0.0,0.0,0.0,0.0,7290,8019,9112,20.66,1
90008,10001,2,lead_당진화력_SW_2,3.5e-05,0.001171,0.59693,0.0,0.0,0.0,0.0,7290,8019,9112,20.66,1
90009,10001,1,lead_태안화력_SW_1,7.8e-05,0.002607,1.328726,0.0,0.0,0.0,0.0,7290,8019,9112,45.98,1
90009,10001,2,lead_태안화력_SW_2,7.8e-05,0.002607,1.328726,0.0,0.0,0.0,0.0,7290,8019,9112,45.98,1
90010,20033,1,lead_하동화력_SW_1,0.000547,0.005865,0.123608,0.0,0.0,0.0,0.0,2000,2200,2500,21.02,1
90010,20033,2,lead_하동화력_SW_2,0.000547,0.005865,0.123608,0.0,0.0,0.0,0.0,2000,2200,2500,21.02,1
90011,20106,1,lead_영흥화력_SW_1,4e-05,0.000427,0.009001,0.0,0.0,0.0,0.0,2000,2200,2500,1.53,1
90011,20106,2,lead_영흥화력_SW_2,4e-05,0.000427,0.009001,0.0,0.0,0.0,0.0,2000,2200,2500,1.53,1
90012,20002,1,lead_보령화력_SW_1,0.000823,0.008831,0.186121,0.0,0.0,0.0,0.0,2000,2200,2500,31.65,1
90012,20002,2,lead_보령화력_SW_2,0.000823,0.008831,0.186121,0.0,0.0,0.0,0.0,2000,2200,2500,31.65,1
90013,20002,1,lead_신보령_SW_1,0.00082,0.008795,0.18535,0.0,0.0,0.0,0.0,2000,2200,2500,31.52,1
90013,20002,2,lead_신보령_SW_2,0.00082,0.008795,0.18535,0.0,0.0,0.0,0.0,2000,2200,2500,31.52,1
90014,20069,1,lead_삼천포_SW_1,0.000193,0.002069,0.043605,0.0,0.0,0.0,0.0,2000,2200,2500,7.42,1
90014,20069,2,lead_삼천포_SW_2,0.000193,0.002069,0.043605,0.0,0.0,0.0,0.0,2000,2200,2500,7.42,1
90015,20073,1,lead_신서천_SW_1,0.000526,0.005649,0.119051,0.0,0.0,0.0,0.0,2000,2200,2500,20.25,1
90015,20073,2,lead_신서천_SW_2,0.000526,0.005649,0.119051,0.0,0.0,0.0,0.0,2000,2200,2500,20.25,1
90016,40219,1,lead_동해화력_SW_1,0.000427,0.003884,0.003145,0.0,0.0,0.0,0.0,450,495,562,2.73,1
90016,40219,2,lead_동해화력_SW_2,0.000427,0.003884,0.003145,0.0,0.0,0.0,0.0,450,495,562,2.73,1
90017,20050,1,lead_북평_SW_1,8.7e-05,0.000937,0.019746,0.0,0.0,0.0,0.0,2000,2200,2500,3.36,1
90017,20050,2,lead_북평_SW_2,8.7e-05,0.000937,0.019746,0.0,0.0,0.0,0.0,2000,2200,2500,3.36,1
90018,20069,1,lead_고성하이_SW_1,0.000538,0.005769,0.12159,0.0,0.0,0.0,0.0,2000,2200,2500,20.68,1
90018,20069,2,lead_고성하이_SW_2,0.000538,0.005769,0.12159,0.0,0.0,0.0,0.0,2000,2200,2500,20.68,1
90019,20050,1,lead_강릉안인_SW_1,0.000889,0.009538,0.20101,0.0,0.0,0.0,0.0,2000,2200,2500,34.19,1
90019,20050,2,lead_강릉안인_SW_2,0.000889,0.009538,0.20101,0.0,0.0,0.0,0.0,2000,2200,2500,34.19,1
