from_bus,to_bus,id,name,r_pu,x_pu,b_pu,g_from_pu,b_from_pu,g_to_pu,b_to_pu,rate_a_mva,rate_b_mva,rate_c_mva,length_km,in_service
90020,20050,1,lead_삼척그린파워_SW_1,0.000325,0.003492,0.073591,0.0,0.0,0.0,0.0,2000,2200,2500,12.52,1
90020,20050,2,lead_삼척그린파워_SW_2,0.000325,0.003492,0.073591,0.0,0.0,0.0,0.0,2000,2200,2500,12.52,1
90021,20050,1,lead_삼척블루파워_SW_1,0.000283,0.003037,0.064012,0.0,0.0,0.0,0.0,2000,2200,2500,10.89,1
90021,20050,2,lead_삼척블루파워_SW_2,0.000283,0.003037,0.064012,0.0,0.0,0.0,0.0,2000,2200,2500,10.89,1
90022,20091,1,lead_평택화력_SW_1,0.000174,0.001863,0.039272,0.0,0.0,0.0,0.0,2000,2200,2500,6.68,1
90022,20091,2,lead_평택화력_SW_2,0.000174,0.001863,0.039272,0.0,0.0,0.0,0.0,2000,2200,2500,6.68,1
90023,20065,1,lead_서인천복합_SW_1,0.000192,0.002063,0.043471,0.0,0.0,0.0,0.0,2000,2200,2500,7.39,1
90023,20065,2,lead_서인천복합_SW_2,0.000192,0.002063,0.043471,0.0,0.0,0.0,0.0,2000,2200,2500,7.39,1
90024,20065,1,lead_신인천복합_SW_1,0.000166,0.001778,0.037466,0.0,0.0,0.0,0.0,2000,2200,2500,6.37,1
90024,20065,2,lead_신인천복합_SW_2,0.000166,0.001778,0.037466,0.0,0.0,0.0,0.0,2000,2200,2500,6.37,1
90025,20065,1,lead_인천복합_SW_1,0.000219,0.002348,0.04949,0.0,0.0,0.0,0.0,2000,2200,2500,8.42,1
90025,20065,2,lead_인천복합_SW_2,0.000219,0.002348,0.04949,0.0,0.0,0.0,0.0,2000,2200,2500,8.42,1
90026,20002,1,lead_보령복합_SW_1,0.000798,0.008562,0.180456,0.0,0.0,0.0,0.0,2000,2200,2500,30.69,1
90026,20002,2,lead_보령복합_SW_2,0.000798,0.008562,0.180456,0.0,0.0,0.0,0.0,2000,2200,2500,30.69,1
90027,20013,1,lead_분당복합_SW_1,0.000164,0.001763,0.037149,0.0,0.0,0.0,0.0,2000,2200,2500,6.32,1
90027,20013,2,lead_분당복합_SW_2,0.000164,0.001763,0.037149,0.0,0.0,0.0,0.0,2000,2200,2500,6.32,1
90028,20079,1,lead_일산복합_SW_1,0.000204,0.002186,0.046069,0.0,0.0,0.0,0.0,2000,2200,2500,7.83,1
90028,20079,2,lead_일산복합_SW_2,0.000204,0.002186,0.046069,0.0,0.0,0.0,0.0,2000,2200,2500,7.83,1
90029,20101,1,lead_울산화력_SW_1,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
90029,20101,2,lead_울산화력_SW_2,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
90030,20073,1,lead_군산복합_SW_1,0.00031,0.003331,0.070202,0.0,0.0,0.0,0.0,2000,2200,2500,11.94,1
90030,20073,2,lead_군산복합_SW_2,0.00031,0.003331,0.070202,0.0,0.0,0.0,0.0,2000,2200,2500,11.94,1
90031,20072,1,lead_영남복합_SW_1,0.000636,0.006823,0.143796,0.0,0.0,0.0,0.0,2000,2200,2500,24.46,1
90031,20072,2,lead_영남복합_SW_2,0.000636,0.006823,0.143796,0.0,0.0,0.0,0.0,2000,2200,2500,24.46,1
90032,20069,1,lead_통영에코_SW_1,0.000899,0.009647,0.203308,0.0,0.0,0.0,0.0,2000,2200,2500,34.58,1
90032,20069,2,lead_통영에코_SW_2,0.000899,0.009647,0.203308,0.0,0.0,0.0,0.0,2000,2200,2500,34.58,1
90033,20033,1,lead_율촌복합_SW_1,0.000195,0.002093,0.044115,0.0,0.0,0.0,0.0,2000,2200,2500,7.5,1
90033,20033,2,lead_율촌복합_SW_2,0.000195,0.002093,0.044115,0.0,0.0,0.0,0.0,2000,2200,2500,7.5,1
90034,20075,1,lead_당진복합_SW_1,0.000102,0.001099,0.023158,0.0,0.0,0.0,0.0,2000,2200,2500,3.94,1
90034,20075,2,lead_당진복합_SW_2,0.000102,0.001099,0.023158,0.0,0.0,0.0,0.0,2000,2200,2500,3.94,1
90035,20055,1,lead_포천복합_SW_1,0.000212,0.002273,0.047906,0.0,0.0,0.0,0.0,2000,2200,2500,8.15,1
90035,20055,2,lead_포천복합_SW_2,0.000212,0.002273,0.047906,0.0,0.0,0.0,0.0,2000,2200,2500,8.15,1
90036,20055,1,lead_동두천복합_SW_1,0.000309,0.003312,0.069804,0.0,0.0,0.0,0.0,2000,2200,2500,11.87,1
90036,20055,2,lead_동두천복합_SW_2,0.000309,0.003312,0.069804,0.0,0.0,0.0,0.0,2000,2200,2500,11.87,1
90037,20053,1,lead_파주복합_SW_1,7.1e-05,0.00076,0.016018,0.0,0.0,0.0,0.0,2000,2200,2500,2.72,1
90037,20053,2,lead_파주복합_SW_2,7.1e-05,0.00076,0.016018,0.0,0.0,0.0,0.0,2000,2200,2500,2.72,1
90038,20052,1,lead_여주복합_SW_1,0.00083,0.008909,0.187766,0.0,0.0,0.0,0.0,2000,2200,2500,31.93,1
90038,20052,2,lead_여주복합_SW_2,0.00083,0.008909,0.187766,0.0,0.0,0.0,0.0,2000,2200,2500,31.93,1
90039,20013,1,lead_안양복합_SW_1,0.000273,0.002925,0.061645,0.0,0.0,0.0,0.0,2000,2200,2500,10.48,1
90039,20013,2,lead_안양복합_SW_2,0.000273,0.002925,0.061645,0.0,0.0,0.0,0.0,2000,2200,2500,10.48,1
90040,40268,1,lead_부천복합_SW_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
90040,40268,2,lead_부천복합_SW_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
90041,20085,1,lead_부산복합_SW_1,0.000174,0.001866,0.039327,0.0,0.0,0.0,0.0,2000,2200,2500,6.69,1
90041,20085,2,lead_부산복합_SW_2,0.000174,0.001866,0.039327,0.0,0.0,0.0,0.0,2000,2200,2500,6.69,1
90042,20051,1,lead_영월복합_SW_1,0.000607,0.006517,0.137356,0.0,0.0,0.0,0.0,2000,2200,2500,23.36,1
90042,20051,2,lead_영월복합_SW_2,0.000607,0.006517,0.137356,0.0,0.0,0.0,0.0,2000,2200,2500,23.36,1
90043,40572,1,lead_대구복합_SW_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
90043,40572,2,lead_대구복합_SW_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
90044,40664,1,lead_청주복합_SW_1,0.000218,0.001982,0.001605,0.0,0.0,0.0,0.0,450,495,562,1.4,1
90044,40664,2,lead_청주복합_SW_2,0.000218,0.001982,0.001605,0.0,0.0,0.0,0.0,450,495,562,1.4,1
90045,20063,1,lead_광양_SW_1,0.00026,0.002792,0.058849,0.0,0.0,0.0,0.0,2000,2200,2500,10.01,1
90045,20063,2,lead_광양_SW_2,0.00026,0.002792,0.058849,0.0,0.0,0.0,0.0,2000,2200,2500,10.01,1
90046,20057,1,lead_서울복합_SW_1,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
90046,20057,2,lead_서울복합_SW_2,2.6e-05,0.000279,0.00588,0.0,0.0,0.0,0.0,2000,2200,2500,1.0,1
90047,20115,1,lead_오성복합_SW_1,0.00024,0.002573,0.054216,0.0,0.0,0.0,0.0,2000,2200,2500,9.22,1
90047,20115,2,lead_오성복합_SW_2,0.00024,0.002573,0.054216,0.0,0.0,0.0,0.0,2000,2200,2500,9.22,1
90048,20090,1,lead_안산복합_SW_1,0.000122,0.001309,0.027578,0.0,0.0,0.0,0.0,2000,2200,2500,4.69,1
90048,20090,2,lead_안산복합_SW_2,0.000122,0.001309,0.027578,0.0,0.0,0.0,0.0,2000,2200,2500,4.69,1
90049,20016,1,lead_동탄복합_SW_1,6.9e-05,0.000739,0.015572,0.0,0.0,0.0,0.0,2000,2200,2500,2.65,1
90049,20016,2,lead_동탄복합_SW_2,6.9e-05,0.000739,0.015572,0.0,0.0,0.0,0.0,2000,2200,2500,2.65,1
90050,20035,1,lead_화성복합_SW_1,9.2e-05,0.000988,0.020818,0.0,0.0,0.0,0.0,2000,2200,2500,3.54,1
90050,20035,2,lead_화성복합_SW_2,9.2e-05,0.000988,0.020818,0.0,0.0,0.0,0.0,2000,2200,2500,3.54,1
90051,20074,1,lead_세종복합_SW_1,0.000133,0.001428,0.0301,0.0,0.0,0.0,0.0,2000,2200,2500,5.12,1
90051,20074,2,lead_세종복합_SW_2,0.000133,0.001428,0.0301,0.0,0.0,0.0,0.0,2000,2200,2500,5.12,1
90052,20075,1,lead_대산복합_SW_1,0.000776,0.008329,0.175526,0.0,0.0,0.0,0.0,2000,2200,2500,29.85,1
90052,20075,2,lead_대산복합_SW_2,0.000776,0.008329,0.175526,0.0,0.0,0.0,0.0,2000,2200,2500,29.85,1
90053,20111,1,lead_위례복합_SW_1,0.00012,0.001288,0.027137,0.0,0.0,0.0,0.0,2000,2200,2500,4.62,1
90053,20111,2,lead_위례복합_SW_2,0.00012,0.001288,0.027137,0.0,0.0,0.0,0.0,2000,2200,2500,4.62,1
90054,40314,1,lead_미사복합_SW_1,0.000365,0.003321,0.002689,0.0,0.0,0.0,0.0,450,495,562,2.34,1
90054,40314,2,lead_미사복합_SW_2,0.000365,0.003321,0.002689,0.0,0.0,0.0,0.0,450,495,562,2.34,1
90055,40588,1,lead_청라복합_SW_1,0.000186,0.001694,0.001371,0.0,0.0,0.0,0.0,450,495,562,1.19,1
90055,40588,2,lead_청라복합_SW_2,0.000186,0.001694,0.001371,0.0,0.0,0.0,0.0,450,495,562,1.19,1
90056,40411,1,lead_판교복합_SW_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
90056,40411,2,lead_판교복합_SW_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
90057,40325,1,lead_광교복합_SW_1,0.000202,0.001843,0.001493,0.0,0.0,0.0,0.0,450,495,562,1.3,1
90057,40325,2,lead_광교복합_SW_2,0.000202,0.001843,0.001493,0.0,0.0,0.0,0.0,450,495,562,1.3,1
90058,40464,1,lead_별내복합_SW_1,0.000538,0.004893,0.003962,0.0,0.0,0.0,0.0,450,495,562,3.45,1
90058,40464,2,lead_별내복합_SW_2,0.000538,0.004893,0.003962,0.0,0.0,0.0,0.0,450,495,562,3.45,1
90059,40387,1,lead_삼송복합_SW_1,0.00039,0.003548,0.002873,0.0,0.0,0.0,0.0,450,495,562,2.5,1
90059,40387,2,lead_삼송복합_SW_2,0.00039,0.003548,0.002873,0.0,0.0,0.0,0.0,450,495,562,2.5,1
90060,40421,1,lead_소양강수력_SW_1,0.001278,0.011637,0.009424,0.0,0.0,0.0,0.0,450,495,562,8.19,1
90060,40421,2,lead_소양강수력_SW_2,0.001278,0.011637,0.009424,0.0,0.0,0.0,0.0,450,495,562,8.19,1
90061,40665,1,lead_충주수력_SW_1,0.001127,0.010258,0.008308,0.0,0.0,0.0,0.0,450,495,562,7.22,1
90061,40665,2,lead_충주수력_SW_2,0.001127,0.010258,0.008308,0.0,0.0,0.0,0.0,450,495,562,7.22,1
90062,40419,1,lead_화천수력_SW_1,0.002156,0.019628,0.015896,0.0,0.0,0.0,0.0,450,495,562,13.82,1
90062,40419,2,lead_화천수력_SW_2,0.002156,0.019628,0.015896,0.0,0.0,0.0,0.0,450,495,562,13.82,1
90063,40173,1,lead_청평수력_SW_1,0.001936,0.017625,0.014274,0.0,0.0,0.0,0.0,450,495,562,12.41,1
90063,40173,2,lead_청평수력_SW_2,0.001936,0.017625,0.014274,0.0,0.0,0.0,0.0,450,495,562,12.41,1
90064,40330,1,lead_팔당수력_SW_1,0.001329,0.012097,0.009797,0.0,0.0,0.0,0.0,450,495,562,8.52,1
90064,40330,2,lead_팔당수력_SW_2,0.001329,0.012097,0.009797,0.0,0.0,0.0,0.0,450,495,562,8.52,1
90065,40453,1,lead_안동수력_SW_1,0.000437,0.003974,0.003218,0.0,0.0,0.0,0.0,450,495,562,2.8,1
90065,40453,2,lead_안동수력_SW_2,0.000437,0.003974,0.003218,0.0,0.0,0.0,0.0,450,495,562,2.8,1
90066,40475,1,lead_임하수력_SW_1,0.000841,0.007652,0.006197,0.0,0.0,0.0,0.0,450,495,562,5.39,1
90066,40475,2,lead_임하수력_SW_2,0.000841,0.007652,0.006197,0.0,0.0,0.0,0.0,450,495,562,5.39,1
90067,40373,1,lead_합천수력_SW_1,0.000242,0.002199,0.001781,0.0,0.0,0.0,0.0,450,495,562,1.55,1
90067,40373,2,lead_합천수력_SW_2,0.000242,0.002199,0.001781,0.0,0.0,0.0,0.0,450,495,562,1.55,1
90068,40190,1,lead_강릉수력_SW_1,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
90068,40190,2,lead_강릉수력_SW_2,0.000156,0.00142,0.00115,0.0,0.0,0.0,0.0,450,495,562,1.0,1
90069,40420,1,lead_춘천수력_SW_1,0.000355,0.003235,0.00262,0.0,0.0,0.0,0.0,450,495,562,2.28,1
90069,40420,2,lead_춘천수력_SW_2,0.000355,0.003235,0.00262,0.0,0.0,0.0,0.0,450,495,562,2.28,1
90070,40423,1,lead_의암수력_SW_1,0.001011,0.009201,0.007452,0.0,0.0,0.0,0.0,450,495,562,6.48,1
90070,40423,2,lead_의암수력_SW_2,0.001011,0.009201,0.007452,0.0,0.0,0.0,0.0,450,495,562,6.48,1
90071,40637,1,lead_섬진강수력_SW_1,0.0019,0.017291,0.014003,0.0,0.0,0.0,0.0,450,495,562,12.18,1
90071,40637,2,lead_섬진강수력_SW_2,0.0019,0.017291,0.014003,0.0,0.0,0.0,0.0,450,495,562,12.18,1
90072,40690,1,lead_대청수력_SW_1,0.001008,0.009179,0.007434,0.0,0.0,0.0,0.0,450,495,562,6.46,1
90072,40690,2,lead_대청수력_SW_2,0.001008,0.009179,0.007434,0.0,0.0,0.0,0.0,450,495,562,6.46,1
90073,40517,1,lead_남강수력_SW_1,0.000231,0.002105,0.001705,0.0,0.0,0.0,0.0,450,495,562,1.48,1
90073,40517,2,lead_남강수력_SW_2,0.000231,0.002105,0.001705,0.0,0.0,0.0,0.0,450,495,562,1.48,1
90074,40597,1,lead_주암수력_SW_1,0.000278,0.002527,0.002047,0.0,0.0,0.0,0.0,450,495,562,1.78,1
90074,40597,2,lead_주암수력_SW_2,0.000278,0.002527,0.002047,0.0,0.0,0.0,0.0,450,495,562,1.78,1
90075,40650,1,lead_괴산수력_SW_1,0.001025,0.009334,0.007559,0.0,0.0,0.0,0.0,450,495,562,6.57,1
90075,40650,2,lead_괴산수력_SW_2,0.001025,0.009334,0.007559,0.0,0.0,0.0,0.0,450,495,562,6.57,1
90076,20047,1,lead_청평양수_SW_1,0.000412,0.00442,0.093156,0.0,0.0,0.0,0.0,2000,2200,2500,15.84,1
90076,20047,2,lead_청평양수_SW_2,0.000412,0.00442,0.093156,0.0,0.0,0.0,0.0,2000,2200,2500,15.84,1
90077,20113,1,lead_삼랑진양수_SW_1,0.000642,0.00689,0.145213,0.0,0.0,0.0,0.0,2000,2200,2500,24.7,1
90077,20113,2,lead_삼랑진양수_SW_2,0.000642,0.00689,0.145213,0.0,0.0,0.0,0.0,2000,2200,2500,24.7,1
90078,20010,1,lead_무주양수_SW_1,0.001291,0.01385,0.291898,0.0,0.0,0.0,0.0,2000,2200,2500,49.64,1
90078,20010,2,lead_무주양수_SW_2,0.001291,0.01385,0.291898,0.0,0.0,0.0,0.0,2000,2200,2500,49.64,1
90079,20084,1,lead_산청양수_SW_1,0.000357,0.00383,0.080709,0.0,0.0,0.0,0.0,2000,2200,2500,13.73,1
90079,20084,2,lead_산청양수_SW_2,0.000357,0.00383,0.080709,0.0,0.0,0.0,0.0,2000,2200,2500,13.73,1
90080,20049,1,lead_양양양수_SW_1,0.000211,0.002268,0.047798,0.0,0.0,0.0,0.0,2000,2200,2500,8.13,1
90080,20049,2,lead_양양양수_SW_2,0.000211,0.002268,0.047798,0.0,0.0,0.0,0.0,2000,2200,2500,8.13,1
90081,20083,1,lead_청송양수_SW_1,0.000225,0.002419,0.050971,0.0,0.0,0.0,0.0,2000,2200,2500,8.67,1
90081,20083,2,lead_청송양수_SW_2,0.000225,0.002419,0.050971,0.0,0.0,0.0,0.0,2000,2200,2500,8.67,1
90082,20045,1,lead_예천양수_SW_1,0.000405,0.004347,0.091606,0.0,0.0,0.0,0.0,2000,2200,2500,15.58,1
90082,20045,2,lead_예천양수_SW_2,0.000405,0.004347,0.091606,0.0,0.0,0.0,0.0,2000,2200,2500,15.58,1
90084,40083,1,lead_제주LNG복합_SW_1,0.000344,0.003132,0.002536,0.0,0.0,0.0,0.0,450,495,562,2.21,1
90084,40083,2,lead_제주LNG복합_SW_2,0.000344,0.003132,0.002536,0.0,0.0,0.0,0.0,450,495,562,2.21,1
90085,40698,1,lead_한림복합_SW_1,0.000272,0.002479,0.002007,0.0,0.0,0.0,0.0,450,495,562,1.75,1
90085,40698,2,lead_한림복합_SW_2,0.000272,0.002479,0.002007,0.0,0.0,0.0,0.0,450,495,562,1.75,1
90086,40079,1,lead_제주내연_SW_1,0.000371,0.003381,0.002738,0.0,0.0,0.0,0.0,450,495,562,2.38,1
90086,40079,2,lead_제주내연_SW_2,0.000371,0.003381,0.002738,0.0,0.0,0.0,0.0,450,495,562,2.38,1
