fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt
1,2,0.001953667,0.017794207,0.057753945,904,904,904,0,0,1,-30,30,103.056586423,-55.5565199555,-102.788009809,52.3284441795
1,3,0.002346024,0.021367842,0.069352749,904,904,904,0,0,1,-30,30,74.4432447385,-48.5169316503,-74.2608604779,43.3608588797
1,66,0.002789894,0.025410654,0.082474341,904,904,904,0,0,1,-30,30,-239.893932054,97.8340340026,241.837703695,-88.0309236449
2,3,0.000230027,0.002463512,0.207508013,2172,2172,2172,0,0,1,-30,30,-99.6539974105,-20.5710988556,99.6773163223,0.265642660963
2,4,0.001097043,0.009991982,0.032430577,904,904,904,0,0,1,-30,30,57.6023076074,-20.5946804002,-57.5615475671,17.7508514352
2,6,0.004587512,0.041783555,0.135615211,904,904,904,0,0,1,-30,30,69.4283600281,-18.7038031357,-69.1983530693,7.34088366246
3,4,0.000157872,0.001690763,0.142417379,2172,2172,2172,0,0,1,-30,30,488.422681729,-97.7493698542,-488.029567771,87.8337273773
3,7,0.001539844,0.014025061,0.04552058,904,904,904,0,0,1,-30,30,50.8551366602,-30.4044592996,-50.8026421864,26.3566631784
3,28,0.000668777,0.007162388,0.603306441,2172,2172,2172,0,0,1,-30,30,-910.560016538,49.9407392303,916.198010411,-49.5048892722
4,7,0.001330617,0.012119404,0.039335464,904,904,904,0,0,1,-30,30,-9.12759476245,-20.7304819411,9.13343826277,16.8696043508
4,8,0.000413018,0.004423289,0.372585094,2172,2172,2172,0,0,1,-30,30,474.499771622,-92.8759934179,-473.539960641,66.1122626468
5,16,0.00309813,0.028218105,0.091586372,904,904,904,0,0,1,-30,30,163.691413762,-95.5332530253,-162.56027537,96.8284637787
5,20,0.003233724,0.029453105,0.095594761,904,904,904,0,0,1,-30,30,161.424144725,-84.5489753036,-160.332615661,85.1112319478
5,66,0.002753227,0.025076687,0.081390398,904,904,904,0,0,1,-30,30,-194.110052951,63.4159248352,195.31894754,-60.1472083442
5,70,0.001710666,0.015580931,0.050570403,904,904,904,0,0,1,-30,30,-207.458361688,107.607834663,208.439665351,-103.466474345
6,8,0.001796592,0.016363559,0.053110546,904,904,904,0,0,1,-30,30,-14.5304659605,-4.54888969039,14.5343454238,-0.701333702169
6,11,0.001545809,0.014079394,0.045696926,904,904,904,0,0,1,-30,30,6.65568455998,-10.4993117114,-6.65394424339,5.96521248143
7,9,0.000740338,0.006743076,0.021885732,904,904,904,0,0,1,-30,30,189.016803754,-66.6876555269,-188.719689355,67.2039769506
7,14,0.000255269,0.002733843,0.230278712,2172,2172,2172,0,0,1,-30,30,493.577827972,-164.459346722,-492.894470068,148.73894877
7,28,0.000583767,0.00625196,0.526618746,2172,2172,2172,0,0,1,-30,30,-1160.9756413,135.915567797,1169.01802452,-102.27811755
8,10,0.000160584,0.000184873,0.901984702,1416,1416,1416,0,0,1,-30,30,-624.209822732,-14.1068896559,624.839703358,-75.070764363
8,11,0.000158062,0.001692798,0.142588761,2172,2172,2172,0,0,1,-30,30,197.151842077,-53.5344271758,-197.086721931,40.0263562339
8,14,0.000269282,0.002883925,0.242920462,2172,2172,2172,0,0,1,-30,30,-301.040710995,-116.480120892,301.315250794,95.1370717328
9,12,0.000119405,0.000137466,0.167672111,708,708,708,0,0,1,-30,30,175.962474511,-74.9434715067,-175.920373729,58.1648577987
9,13,0.000176983,0.000203752,0.248523638,708,708,708,0,0,1,-30,30,-9.73346877922,-57.0149543513,9.7371344008,32.0724378789
9,15,0.000297907,0.000342968,0.41832935,708,708,708,0,0,1,-30,30,-280.406432179,41.71401605,280.651480182,-83.4451572362
10,14,0.00105221,0.00958364,0.031105236,904,904,904,0,0,1,-30,30,-77.5074126549,-23.166558139,77.5756982792,20.6761648021
10,24,0.000243464,0.000280289,1.367512381,1416,1416,1416,0,0,1,-30,30,-929.031469482,38.588962731,931.165553969,-172.833716989
11,21,0.00015784,0.00169041,0.142387631,2172,2172,2172,0,0,1,-30,30,-285.188275995,-83.9564529288,285.32642628,71.2186131414
11,25,0.00110679,0.010080759,0.032718716,904,904,904,0,0,1,-30,30,-57.9611234474,-16.7241523139,58.0009574141,13.8186334786
12,14,0.000665432,0.00606083,0.019671394,904,904,904,0,0,1,-30,30,5.41456093075,-2.00072901295,-5.41435969885,0.0285814896216
12,18,0.000258897,0.000298056,0.363549377,708,708,708,0,0,1,-30,30,-129.579376702,-86.1726872139,129.634604593,49.7362646683
13,16,0.000661549,0.006025463,0.019556605,904,904,904,0,0,1,-30,30,-31.029471241,-11.550235455,31.0365520849,9.64977991917
13,17,0.000189196,0.000217813,0.265674267,708,708,708,0,0,1,-30,30,-238.807049651,-37.6713940173,238.915642261,11.1118126393
13,22,0.000821755,0.00748463,0.024292563,904,904,904,0,0,1,-30,30,-26.0208629711,-8.55092391779,26.0268452975,6.1648107482
14,18,9.94e-05,0.000114489,0.558582953,1416,1416,1416,0,0,1,-30,30,-493.198671127,-47.3590996866,493.439982738,-8.44556518905
14,19,2.7e-05,6.2e-05,1.344867636,1906,1906,1906,0,0,1,-30,30,68.6136560304,-191.805824221,-68.6082304844,56.8525242881
14,23,0.000322118,0.000370841,0.45232683,708,708,708,0,0,1,-30,30,197.138138525,-60.1022778744,-197.008897839,14.8823571156
15,16,0.000110729,0.000127478,0.155489196,708,708,708,0,0,1,-30,30,-393.105178671,74.2430170362,393.282869314,-89.6691947005
16,17,1.61e-05,3.7e-05,7.216516162,5718,5718,5718,0,0,1,-30,30,3349.70739483,-901.714198482,-3347.86444499,180.506063559
16,20,0.000640865,0.005837068,0.018945138,904,904,904,0,0,1,-30,30,25.5836630472,35.778126032,-25.5708936727,-37.5625658576
16,22,3.29e-05,7.57e-05,1.640782241,1906,1906,1906,0,0,1,-30,30,-59.1815016815,48.1421017483,59.1882313342,-213.109569505
16,28,0.000193401,0.002071259,0.697869898,4344,4344,4344,0,0,1,-30,30,-4045.03661757,746.542972147,4077.68049908,-466.78643352
17,18,8.5e-06,1.95e-05,1.693948976,3812,3812,3812,0,0,1,-30,30,2632.28811212,-239.283994483,-2631.70002256,70.4383746845
18,19,3.3e-05,3.8e-05,0.742,2832,2832,2832,0,0,1,-30,30,1524.52937133,-165.45090456,-1523.76044849,91.8340175518
18,30,0.000754369,0.006870878,0.022300533,904,904,904,0,0,1,-30,30,-13.5570677852,3.95644718256,13.5586415533,-6.18171631713
19,23,4.24e-05,4.88e-05,0.952412124,2832,2832,2832,0,0,1,-30,30,1468.4904038,-186.750733154,-1467.57120361,92.2754740475
20,22,0.000644357,0.005868869,0.019048354,904,904,904,0,0,1,-30,30,-26.7584848088,-35.8716577771,26.7709428144,34.0741776115
21,25,0.000588113,0.0053566,0.017385701,904,904,904,0,0,1,-30,30,-18.8538090242,-6.62138857738,18.8560935439,4.90244425273
21,34,9.49e-05,0.001016882,0.085654572,2172,2172,2172,0,0,1,-30,30,-569.310297228,-125.519598684,569.631746464,120.380998654
22,29,0.000157753,0.000181614,0.886083495,1416,1416,1416,0,0,1,-30,30,464.602862472,-92.9540127124,-464.260507158,4.31534922286
22,36,0.000114952,0.001231098,0.103698609,2172,2172,2172,0,0,1,-30,30,28.1193920177,19.7257056503,-28.1177769317,-30.1311075786
22,38,0.000222736,0.002385427,0.200930653,2172,2172,2172,0,0,1,-30,30,-788.667702238,213.388669906,790.15627462,-217.580857915
22,46,0.000425686,0.004558955,0.384012537,2172,2172,2172,0,0,1,-30,30,-432.547041972,-60.337415799,433.34631088,30.1372689403
23,24,5.52e-05,0.000503,0.0147,2712,2712,2712,0,0,1,-30,30,695.391786191,14.2079405518,-695.125401424,-13.2535837842
23,32,2.02e-05,4.64e-05,1.00675716,1906,1906,1906,0,0,1,-30,30,399.245673183,-111.803489829,-399.212797508,10.9556987773
23,33,0.000169968,0.000195677,0.238673524,708,708,708,0,0,1,-30,30,224.833850304,-44.0733349354,-224.746398246,20.2543375197
24,26,0.000118,0.000136,0.664,1416,1416,1416,0,0,1,-30,30,-775.647865717,140.607274194,776.39226179,-206.301089915
25,26,0.00041452,0.003775492,0.012253963,904,904,904,0,0,1,-30,30,-83.2055913775,-16.0544187576,83.2352450269,15.0966205418
25,34,0.000619848,0.00564564,0.018323828,904,904,904,0,0,1,-30,30,-84.8478853511,-15.6779191377,84.8938092541,14.2592889866
26,32,0.000607908,0.005536893,0.01797087,904,904,904,0,0,1,-30,30,-35.7385294708,8.10222148566,35.746762297,-9.8291504829
26,34,4.5e-05,0.000103577,2.245327702,1906,1906,1906,0,0,1,-30,30,-1471.02036898,104.81349661,1472.01245319,-327.826997659
27,34,9.33e-05,0.000999417,0.336734,4344,4344,4344,0,0,1,-30,30,151.069536024,-8.76254331207,-151.048272277,-24.8198973488
28,38,0.001685665,0.015353221,0.049831335,904,904,904,0,0,1,-30,30,423.7728744,-43.0305139884,-420.706222532,65.9916523626
28,41,0.002015591,0.018358223,0.059584548,904,904,904,0,0,1,-30,30,86.8734567963,53.3432382248,-86.6565954492,-57.2327077217
28,50,9.99e-05,0.00321,1.63,7290,7290,7290,0,0,1,-30,30,668.880519944,-736.414114177,-668.001301561,598.897003529
28,80,0.000122152,0.003924627,7.991861101,14580,14580,14580,0,0,1,-30,30,-7464.59571325,1332.45337477,7536.59322113,195.315074281
29,30,8.04e-06,9.26e-06,0.04515506,1416,1416,1416,0,0,1,-30,30,595.851301102,71.6727730105,-595.822436098,-76.1735072803
29,36,3.7e-05,8.52e-05,1.846241882,1906,1906,1906,0,0,1,-30,30,-725.747086194,-135.404005456,725.941835971,-49.5934886618
30,31,0.00033011,0.003006676,0.009758648,904,904,904,0,0,1,-30,30,120.615167911,36.1903417855,-120.562912932,-36.6927440177
31,33,0.000235829,0.000271499,0.331156608,708,708,708,0,0,1,-30,30,-210.754037051,14.7726176892,210.860991128,-47.8135283909
31,36,0.00107165,0.0097607,0.031679912,904,904,904,0,0,1,-30,30,-44.1352169447,-15.6252694049,44.1581800552,12.6572337001
32,33,6.05e-05,6.97e-05,0.1912274,1062,1062,1062,0,0,1,-30,30,432.622583854,-1.95311642292,-432.509587426,-17.0803698527
32,37,0.000239942,0.002569698,0.216452349,2172,2172,2172,0,0,1,-30,30,-162.337052408,0.296084016742,162.400430549,-21.3170859424
32,44,0.000338016,0.003620039,0.304925228,2172,2172,2172,0,0,1,-30,30,-343.932823872,-17.6671064293,344.331721295,-8.66721621207
34,37,6.47e-05,0.000692975,0.058371101,2172,2172,2172,0,0,1,-30,30,-651.949414287,146.860564917,652.237822726,-149.627542367
35,37,0.000950447,0.008656772,0.028096937,904,904,904,0,0,1,-30,30,-63.2689444914,-32.4778229576,63.3163598623,30.1019031623
35,40,0.001104834,0.01006295,0.032660912,904,904,904,0,0,1,-30,30,-272.456732567,-14.1702287461,273.281911491,18.4177868106
36,38,0.000952048,0.00867136,0.028144286,904,904,904,0,0,1,-30,30,-219.52181929,60.0557333421,220.014240875,-58.3899509208
36,43,0.001604892,0.014617531,0.047443535,904,904,904,0,0,1,-30,30,79.5950054889,16.0424285942,-79.4883879869,-19.8197647529
36,44,0.000327256,0.003504805,0.295218756,2172,2172,2172,0,0,1,-30,30,-261.579040184,6.45788754713,261.803376731,-33.722099329
36,46,0.000315296,0.00337672,0.284429868,2172,2172,2172,0,0,1,-30,30,-594.059250013,-78.5705340647,595.17964935,61.8705643287
37,40,0.000119,0.00127,0.429,4344,4344,4344,0,0,1,-30,30,-1738.11219197,54.8269231932,1741.70470446,-59.557212851
38,42,0.001675214,0.015258027,0.049522368,904,904,904,0,0,1,-30,30,-132.52733268,64.377148443,132.896914612,-65.9183717768
38,45,0.001624604,0.014797065,0.048026242,904,904,904,0,0,1,-30,30,-52.6409863037,-58.953260311,52.7380972217,54.9969082964
38,46,0.001525585,0.013895192,0.045099066,904,904,904,0,0,1,-30,30,-6.3354882533,-53.8411588191,6.3767581491,49.6802610472
38,84,0.000977268,0.010466224,0.881597169,2172,2172,2172,0,0,1,-30,30,-746.334044722,223.559052612,752.485472062,-244.20227685
39,44,0.000549539,0.00500526,0.064981493,1808,1808,1808,0,0,1,-30,30,-672.110830912,-67.2111140104,674.640830847,83.7721963445
40,44,0.000186834,0.002000932,0.16854368,2172,2172,2172,0,0,1,-30,30,691.787050035,-61.7575342721,-690.892374652,54.3973702425
40,47,0.000177428,0.001900194,0.160058219,2172,2172,2172,0,0,1,-30,30,944.150654429,118.239497998,-942.549248412,-117.117362727
41,42,0.001299581,0.011836722,0.038417974,904,904,904,0,0,1,-30,30,235.139708358,-69.9297919867,-234.338817778,73.4679106963
41,52,0.003101751,0.028251087,0.091693421,904,904,904,0,0,1,-30,30,37.9670140975,-54.2910485873,-37.8418142804,46.3957460951
41,77,0.002217352,0.020195883,0.065548969,904,904,904,0,0,1,-30,30,-370.535891555,163.044954928,374.296943692,-135.01930844
42,46,0.00172419,0.015704108,0.050970195,904,904,904,0,0,1,-30,30,124.536446058,-109.5880947,-124.063395971,108.80863373
42,84,0.004178797,0.038060939,0.123532864,904,904,904,0,0,1,-30,30,-150.40912999,40.2907166056,151.461979877,-42.7298240132
43,44,0.000449352,0.004092749,0.013283673,904,904,904,0,0,1,-30,30,-506.076419001,-38.7370658224,507.237314974,47.9809298018
44,48,0.001280818,0.011665829,0.037863315,904,904,904,0,0,1,-30,30,-179.414062538,-52.5872389323,179.857011708,52.784184091
44,57,0.000681396,0.007297531,0.614689901,2172,2172,2172,0,0,1,-30,30,-1098.36993103,-109.24045418,1106.59063066,134.490723806
45,46,0.000111099,0.001189836,0.100222927,2172,2172,2172,0,0,1,-30,30,584.504502455,110.378241339,-584.116810322,-116.401316449
45,50,0.00040114,0.004296079,0.361869864,2172,2172,2172,0,0,1,-30,30,-906.679796864,-155.040912783,909.995144743,153.364165239
46,48,0.001260894,0.011484355,0.037274311,904,904,904,0,0,1,-30,30,-87.4418461226,-29.7110139555,87.5466270168,26.872315429
46,50,0.000334595,0.003583402,0.301839233,2172,2172,2172,0,0,1,-30,30,-1279.89064782,-208.44539211,1285.42322879,236.743082451
47,49,0.001906713,0.017366547,0.056365905,904,904,904,0,0,1,-30,30,-248.001961905,-72.5296272164,249.270536548,78.3608247565
47,60,0.000752607,0.008060181,0.67892992,2172,2172,2172,0,0,1,-30,30,-1445.15288631,-73.9236238633,1460.92235174,173.662591542
48,49,0.001480551,0.013485018,0.043767781,904,904,904,0,0,1,-30,30,-134.574805643,-27.8983621858,134.846718137,25.8774782463
48,51,0.001270961,0.011576049,0.037571917,904,904,904,0,0,1,-30,30,-378.060340902,-107.185008323,379.975694176,120.722880496
49,51,0.000899122,0.008189302,0.0598043,1356,1356,1356,0,0,1,-30,30,-312.62749157,-115.63826854,313.588251128,118.135876185
49,53,0.002230934,0.020319589,0.065950477,904,904,904,0,0,1,-30,30,-447.638400393,-26.214894976,451.976324174,58.7879366419
50,51,0.000183433,0.001964511,0.165475847,2172,2172,2172,0,0,1,-30,30,-376.541189071,-483.580523854,377.190578542,473.195193471
50,54,0.000298513,0.003196975,0.269289514,2172,2172,2172,0,0,1,-30,30,-62.5500287807,78.3679369218,62.5858095491,-105.857345049
50,62,4.12e-05,0.001322961,2.693994224,14580,14580,14580,0,0,1,-30,30,-1159.09089008,-144.941934149,1159.6242574,-117.692000581
51,55,0.001436718,0.01308578,0.042471992,904,904,904,0,0,1,-30,30,-150.666009272,64.8346307904,151.03538131,-65.936675332
51,57,0.00189377,0.017248658,0.055983277,904,904,904,0,0,1,-30,30,-96.8605297934,66.9360193604,97.1159174435,-70.4767702546
52,54,0.001933006,0.017606027,0.057143176,904,904,904,0,0,1,-30,30,-55.5625875439,-91.7652166314,55.7753985176,87.9013033764
52,56,0.001462649,0.013321963,0.04323856,904,904,904,0,0,1,-30,30,17.4910945176,-58.8717596335,-17.4394970743,54.9927237609
52,84,0.001585688,0.014442614,0.046875812,904,904,904,0,0,1,-30,30,-280.921096325,154.766728584,282.56635498,-144.381655675
53,55,0.000288514,0.003089893,1.041078801,4344,4344,4344,0,0,1,-30,30,1497.32632223,248.94106033,-1491.03411053,-291.687734685
53,58,0.000270064,0.002892303,0.243626177,2172,2172,2172,0,0,1,-30,30,-1439.19152045,270.175912876,1444.61889635,-238.048034637
53,63,2.79e-05,0.000896312,1.825192122,14580,14580,14580,0,0,1,-30,30,408.91634443,577.774336873,-408.753860542,-766.832338823
54,55,0.002132132,0.019419691,0.063029714,904,904,904,0,0,1,-30,30,-128.659900219,-20.7846760514,129.008150418,17.4094114488
54,61,0.001817125,0.016550571,0.053717525,904,904,904,0,0,1,-30,30,-28.1222468483,-6.58544233664,28.136424256,1.16320866862
54,62,0.000345552,0.003700749,0.311723639,2172,2172,2172,0,0,1,-30,30,-356.971686227,-72.7636876446,357.409000097,45.1619107149
55,57,0.000154208,0.001651521,0.139111914,2172,2172,2172,0,0,1,-30,30,174.158164482,196.738241997,-174.05200959,-210.090887751
55,64,0.003142511,0.028622331,0.092898352,904,904,904,0,0,1,-30,30,-33.592921639,36.4341944085,33.6781069606,-45.2691374352
56,61,0.001408725,0.01283082,0.041644479,904,904,904,0,0,1,-30,30,-131.280682612,-69.8647444642,131.584153286,68.3649491084
57,60,0.001430752,0.01303144,0.042295623,904,904,904,0,0,1,-30,30,-256.010608326,24.3834932454,256.923799298,-20.4592714606
57,97,0.000552148,0.005913329,0.498094995,2172,2172,2172,0,0,1,-30,30,-1447.30757887,192.825100652,1458.70496946,-122.397511668
58,59,6.17e-05,0.00066,0.501,6516,6516,6516,0,0,1,-30,30,-5209.30208703,176.499401372,5225.06741516,-61.2700832261
58,63,0.00017,0.00182,0.613,4344,4344,4344,0,0,1,-30,30,2503.00531227,-64.6192672331,-2492.99051067,106.799231082
60,63,0.000254942,0.002730347,0.229984176,2172,2172,2172,0,0,1,-30,30,-398.028288607,-316.444515831,398.644259871,298.919243036
60,100,0.000568608,0.006089613,0.512943851,2172,2172,2172,0,0,1,-30,30,-1486.65875215,146.557082962,1498.91314363,-68.733193556
61,62,0.000190755,0.001737417,0.022556263,1808,1808,1808,0,0,1,-30,30,-493.299110645,-75.2827501179,493.757910585,77.1227930616
62,63,6.31e-05,0.00202596,4.125535352,14580,14580,14580,0,0,1,-30,30,-2637.46560426,-536.166832991,2641.75262611,241.166030929
62,64,0.00024797,0.002655684,0.223695124,2172,2172,2172,0,0,1,-30,30,-807.203311832,360.439125867,809.088541977,-363.323280214
63,97,0.001705746,0.015536123,0.050424972,904,904,904,0,0,1,-30,30,-268.901001085,106.922944705,270.260046784,-99.823159362
64,96,0.001229987,0.011202852,0.036360649,904,904,904,0,0,1,-30,30,-262.936987066,30.3888009473,263.779992146,-26.4338020601
64,98,0.00145865,0.013285543,0.043120356,904,904,904,0,0,1,-30,30,38.073016473,44.9829258401,-38.0206411641,-48.8916987496
64,99,0.00122871,0.011191219,0.036322892,904,904,904,0,0,1,-30,30,114.30418176,69.9788879738,-114.085462443,-71.6719854978
64,102,0.00020466,0.002191839,0.73849704,4344,4344,4344,0,0,1,-30,30,-1206.79180328,215.783286017,1209.83132333,-258.644442513
65,68,0.001222283,0.011132689,0.036132921,904,904,904,0,0,1,-30,30,-472.1910714,-27.2282432646,475.080901636,50.0951900127
65,69,0.003164497,0.028822584,0.093548306,904,904,904,0,0,1,-30,30,392.695965217,15.9418269831,-387.522489252,22.4377822496
66,67,0.001903714,0.01733923,0.056277244,904,904,904,0,0,1,-30,30,-553.757915223,141.504275374,560.381470787,-86.4208091285
66,70,0.001986687,0.018094956,0.058730073,904,904,904,0,0,1,-30,30,89.2094359248,3.41350765366,-89.0406243349,-7.38676985486
67,69,0.001285688,0.011710181,0.038007266,904,904,904,0,0,1,-30,30,-583.688731112,83.8376384394,588.537699016,-43.1802616808
68,69,0.00309092,0.02815243,0.091373212,904,904,904,0,0,1,-30,30,592.420463072,59.3399120169,-581.060593819,35.4970105966
68,71,0.000542799,0.0058132,0.489660838,2172,2172,2172,0,0,1,-30,30,-1105.36044105,-113.513530436,1112.27130955,139.569807104
69,72,0.003845431,0.035024597,0.113677932,904,904,904,0,0,1,-30,30,339.822431358,-18.998333125,-335.00319173,52.4058624493
70,72,0.001924592,0.017529395,0.056894456,904,904,904,0,0,1,-30,30,-353.402560535,87.4468691179,356.13878252,-67.8093993555
71,73,0.000429713,0.004602092,0.387646086,2172,2172,2172,0,0,1,-30,30,114.33083517,-52.508284379,-114.26946691,14.6397705783
71,78,0.005029715,0.045811184,0.148687523,904,904,904,0,0,1,-30,30,480.302671762,60.5226518332,-468.381645314,33.7413618965
72,74,0.001850173,0.016851572,0.054694473,904,904,904,0,0,1,-30,30,-113.295775809,6.18750490742,113.554871982,-8.87507388284
73,75,0.000154736,0.001657168,0.139587554,2172,2172,2172,0,0,1,-30,30,-1721.41048611,-130.612542432,1726.04303022,166.266410773
73,76,0.003400257,0.030969904,0.100517777,904,904,904,0,0,1,-30,30,381.456323255,42.3273123191,-376.406695557,-6.12995047269
73,79,0.005323371,0.048485836,0.157368535,904,904,904,0,0,1,-30,30,367.779205118,37.9071020564,-360.429848654,13.7737538046
73,80,0.003287737,0.029945065,0.097191498,904,904,904,0,0,1,-30,30,425.791377217,18.6105675751,-419.782004518,26.5776191167
73,81,0.001180594,0.012643784,1.065018618,2172,2172,2172,0,0,1,-30,30,1803.87778909,193.48683629,-1764.54352114,124.538585694
74,77,0.001050785,0.009570661,0.03106311,904,904,904,0,0,1,-30,30,211.956774594,-48.2050205561,-211.420808236,50.2097214474
74,78,0.003080612,0.028058549,0.091068507,904,904,904,0,0,1,-30,30,-398.840278877,48.568787076,404.238550116,-7.85311795893
75,82,0.000690812,0.007398375,0.623184303,2172,2172,2172,0,0,1,-30,30,1012.82302835,53.2057113495,-1005.7238015,-39.1656124281
76,79,0.00216439,0.019713499,0.063983315,904,904,904,0,0,1,-30,30,301.282941086,-1.73327887698,-299.223637392,14.416707748
77,81,0.002745828,0.0250093,0.081171682,904,904,904,0,0,1,-30,30,-487.149697174,52.382203661,494.25988108,4.77904886809
78,81,0.002422622,0.022065501,0.071617111,904,904,904,0,0,1,-30,30,51.4855681814,-33.7365492895,-51.3927060923,27.8636038049
79,80,0.003522928,0.032087205,0.104144155,904,904,904,0,0,1,-30,30,-160.075548365,-22.1651470992,161.042684715,21.0090259503
79,81,0.001905365,0.017354266,0.056326045,904,904,904,0,0,1,-30,30,280.561755564,-24.5671616946,-278.963685385,33.8055570536
79,83,0.001772751,0.016146406,0.052405742,904,904,904,0,0,1,-30,30,396.106172145,4.23570094731,-393.159605594,17.6846036602
80,82,3.61e-05,0.00115912,2.360357594,14580,14580,14580,0,0,1,-30,30,-6984.93799236,-246.69787985,7003.11265778,599.681660155
81,84,0.00122041,0.011115623,0.144310127,1808,1808,1808,0,0,1,-30,30,1552.50821479,-124.974539551,-1521.15751291,396.753554095
81,86,0.000662535,0.007095536,0.59767536,2172,2172,2172,0,0,1,-30,30,-159.06955274,-86.7325750698,159.271247555,32.1740779344
82,85,0.004627741,0.042149964,0.136804449,904,904,904,0,0,1,-30,30,374.325843427,24.5360712122,-367.692211292,22.6587920187
82,86,0.000927929,0.009937818,0.837088105,2172,2172,2172,0,0,1,-30,30,1726.32589261,101.597764852,-1698.03905457,120.206423041
82,94,0.005001876,0.045557628,0.147864567,904,904,904,0,0,1,-30,30,396.906281504,16.4996455479,-388.872363996,42.3237965488
83,89,0.003668123,0.033409661,0.108436396,904,904,904,0,0,1,-30,30,156.236868709,-41.3769673608,-155.224673057,40.3991142577
85,86,0.000987046,0.00899012,0.029178874,904,904,904,0,0,1,-30,30,144.55141474,-44.9728976441,-144.314348253,44.3552273059
86,87,0.000301405,0.003227955,0.271898989,2172,2172,2172,0,0,1,-30,30,704.417025701,-98.6343037428,-702.826598463,89.6957707008
86,89,0.003643968,0.033189659,0.107722346,904,904,904,0,0,1,-30,30,241.070079341,-12.4252362579,-238.848887747,22.4084437378
86,90,0.002477336,0.022563841,0.073234554,904,904,904,0,0,1,-30,30,129.792173222,-16.9485677538,-129.350142869,13.9840166187
86,92,0.000752885,0.008063158,0.67918067,2172,2172,2172,0,0,1,-30,30,389.288201278,-90.5792091951,-388.065864453,38.702147312
87,90,0.002118269,0.019293421,0.062619884,904,904,904,0,0,1,-30,30,34.4153865739,-3.33837945554,-34.3891430307,-2.40573447606
87,95,0.000515412,0.005519901,0.464955523,2172,2172,2172,0,0,1,-30,30,641.857427808,-91.3563868561,-639.610791464,70.9075802736
88,92,0.001978682,0.018022046,0.058493431,904,904,904,0,0,1,-30,30,135.414745255,-6.98074520573,-135.037255085,4.8008483703
88,94,0.002833759,0.025810183,0.083771075,904,904,904,0,0,1,-30,30,7.89045963699,5.57511418455,-7.88590856582,-13.5705547097
89,93,0.001483845,0.013515018,0.043865152,904,904,904,0,0,1,-30,30,318.250307041,-70.3899637602,-316.592528384,81.3049979662
90,92,0.002453205,0.022344057,0.072521209,904,904,904,0,0,1,-30,30,8.51920870939,-13.3818110396,-8.51481594715,6.4826800521
91,147,0.00275034,0.025050396,0.081305066,904,904,904,0,0,1,-30,30,-50.833280783,-5.08332887275,50.9043084847,-2.42235999028
92,95,0.000460572,0.004932573,0.415483409,2172,2172,2172,0,0,1,-30,30,544.171900425,-59.0482919716,-542.742162145,34.5295980474
93,102,0.004195747,0.038215319,0.124033929,904,904,904,0,0,1,-30,30,93.1002600679,-90.2228618966,-92.4106219313,84.2380535551
93,149,0.002966654,0.027020609,0.087699707,904,904,904,0,0,1,-30,30,122.907348448,-1.14075342239,-122.439952512,-2.98208275667
94,150,0.00258422,0.023537359,0.076394262,904,904,904,0,0,1,-30,30,409.590542786,-32.4713453806,-405.036444602,66.6333088471
95,146,0.001216475,0.011079788,0.035961223,904,904,904,0,0,1,-30,30,377.666647825,-8.97634439091,-375.85570529,22.0341591237
95,150,0.000858914,0.009198692,0.774829649,2172,2172,2172,0,0,1,-30,30,514.800922089,-75.036851471,-512.41310826,26.3254299332
95,152,0.003724941,0.033927169,0.110116054,904,904,904,0,0,1,-30,30,232.750763454,-27.1374551169,-230.626834777,35.9054275946
96,97,0.002346462,0.021371826,0.069365678,904,904,904,0,0,1,-30,30,-200.652602921,-3.78033238316,201.575168538,5.04070551761
96,103,0.002051033,0.01868103,0.060632271,904,904,904,0,0,1,-30,30,-210.944608639,15.432406085,211.842748265,-13.4708156968
97,100,0.000128497,0.001376164,0.463671503,4344,4344,4344,0,0,1,-30,30,-2766.43820736,-3.80940476316,2775.93708198,57.3487100168
97,102,0.00092063,0.009859649,0.830503733,2172,2172,2172,0,0,1,-30,30,467.1787798,9.71324937446,-465.213346981,-73.9482031995
97,104,0.000506958,0.005429358,0.457328847,2172,2172,2172,0,0,1,-30,30,465.340156146,50.0063839255,-464.253277509,-85.4394049145
97,109,0.00073851,0.007909207,0.666212996,2172,2172,2172,0,0,1,-30,30,-142.615059495,156.670320064,143.02078709,-220.375728079
98,102,0.001045164,0.009519471,0.030896965,904,904,904,0,0,1,-30,30,-327.37102793,-3.20121444982,328.479738636,10.165346543
99,101,0.000297395,0.002708705,0.008791536,904,904,904,0,0,1,-30,30,-219.700083446,31.8172525165,219.845960901,-31.3721678021
99,104,0.002194901,0.019991395,0.064885269,904,904,904,0,0,1,-30,30,-296.347805475,-6.96857714272,298.265664152,17.8556348073
100,103,0.001101812,0.010035425,0.130286308,1808,1808,1808,0,0,1,-30,30,412.265791304,36.1383817607,-410.451393743,-33.1012043539
101,102,0.001374824,0.012522045,0.040642298,904,904,904,0,0,1,-30,30,-261.905576765,-23.2756163746,262.850261483,27.7683677094
102,104,0.000569941,0.006103882,0.514145749,2172,2172,2172,0,0,1,-30,30,-338.458109803,-30.6008323674,339.099284144,-15.0192428527
102,105,0.001802349,0.016415993,0.053280729,904,904,904,0,0,1,-30,30,18.1035729626,21.963181586,-18.0869967959,-27.2152991632
102,107,0.000439303,0.004704796,0.396297125,2172,2172,2172,0,0,1,-30,30,-236.089105891,111.07872263,236.4038467,-147.868177091
102,119,0.00130028,0.01392558,1.172987616,2172,2172,2172,0,0,1,-30,30,-768.954149104,99.7937642686,776.828239987,-134.18893952
103,104,0.00142502,0.012979233,0.042126176,904,904,904,0,0,1,-30,30,168.371971802,-3.33669493651,-167.978703526,2.59952265504
103,108,0.0029596,0.026956358,0.087491169,904,904,904,0,0,1,-30,30,-55.5806882221,41.3269747604,55.7301756345,-48.8612512509
104,109,0.002108111,0.019200907,0.062319614,904,904,904,0,0,1,-30,30,-186.424401152,61.8743395897,187.227608169,-60.8866605687
105,107,0.001474623,0.013431023,0.043592531,904,904,904,0,0,1,-30,30,-103.445086533,15.0620894524,103.605718059,-17.997623668
106,108,0.000207266,0.001887799,0.006127155,904,904,904,0,0,1,-30,30,823.15530323,2.6112083508,-821.76413754,9.44211653239
107,147,0.001582089,0.014409838,0.046769432,904,904,904,0,0,1,-30,30,107.30593985,0.139310570971,-107.125176015,-3.19972761627
107,161,0.000827253,0.008859617,0.746268503,2172,2172,2172,0,0,1,-30,30,-450.778891898,162.995513276,452.776203691,-215.87650943
108,109,0.000349018,0.003737871,0.31485057,2172,2172,2172,0,0,1,-30,30,19.5094170532,-35.2333339648,-19.5067924836,3.55899447603
109,110,0.001427828,0.013004811,0.042209194,904,904,904,0,0,1,-30,30,171.557141604,55.6020644922,-171.092832933,-55.5850755366
109,111,0.000264474,0.002832428,0.238582703,2172,2172,2172,0,0,1,-30,30,-1003.89040483,171.919024242,1006.62456802,-166.624760186
109,117,0.003582056,0.032625755,0.105892106,904,904,904,0,0,1,-30,30,-107.656371065,29.0328714334,108.11040283,-35.4961173215
110,112,0.001981878,0.018051159,0.058587924,904,904,904,0,0,1,-30,30,54.3153266349,-3.87147849243,-54.2561411377,-1.37415279908
110,113,0.00053232,0.004848432,0.015736361,904,904,904,0,0,1,-30,30,-111.999318783,36.5788674225,112.074406423,-37.4481491207
111,113,0.001632658,0.014870424,0.04826434,904,904,904,0,0,1,-30,30,301.755615496,30.1341268938,-300.256601215,-21.2810661562
111,114,0.001283996,0.011694773,0.037957256,904,904,904,0,0,1,-30,30,9.47950475171,19.1968549012,-9.47265646362,-22.9328738641
111,124,0.000893008,0.009563826,0.80558579,2172,2172,2172,0,0,1,-30,30,-1462.73535312,102.806214672,1481.96204239,21.5328772307
112,115,0.001423625,0.012966531,0.042084952,904,904,904,0,0,1,-30,30,27.4723392924,-1.30422787112,-27.4614391759,-2.74614442126
113,116,0.001810697,0.016492022,0.053527496,904,904,904,0,0,1,-30,30,-177.524426868,-5.22745009784,178.10340486,5.2022130579
113,117,0.002766709,0.025199488,0.081788967,904,904,904,0,0,1,-30,30,-203.623147278,7.023678976,204.79023552,-4.49091190775
114,117,0.001653338,0.015058783,0.04887569,904,904,904,0,0,1,-30,30,-53.4690489289,16.6352575834,53.5224327766,-21.0178614284
116,119,0.001905382,0.017354429,0.056326573,904,904,904,0,0,1,-30,30,-216.869909715,-9.07886276661,217.772251168,11.6653111841
117,118,0.001629821,0.014844587,0.048180481,904,904,904,0,0,1,-30,30,-531.600445335,36.0481925563,536.257332413,1.54746785735
117,122,0.002458704,0.022394139,0.072683759,904,904,904,0,0,1,-30,30,-57.8089209452,1.54893739334,57.8922247904,-8.01907630012
119,124,0.00106578,0.011414163,0.961444469,2172,2172,2172,0,0,1,-30,30,-1032.35065112,39.275952841,1043.72438763,-14.944953247
119,126,0.000659835,0.007066621,0.59523975,2172,2172,2172,0,0,1,-30,30,-165.199585899,45.9433719699,165.416382273,-103.244878218
119,134,0.000777341,0.008325074,0.701242502,2172,2172,2172,0,0,1,-30,30,108.167998744,16.5650112888,-108.056814612,-85.5512826848
119,173,0.001038798,0.011125196,0.937104021,2172,2172,2172,0,0,1,-30,30,9.13778184922,12.1748949161,-9.10059741746,-105.410979535
120,123,0.00128002,0.011658563,0.037839732,904,904,904,0,0,1,-30,30,-35.1160565455,-3.51160608908,35.1320053375,-0.0986755114141
121,124,0.002103973,0.019163212,0.062197268,904,904,904,0,0,1,-30,30,-526.05739859,0.874721591306,531.933757466,46.388353815
121,126,0.001342865,0.012230957,0.039697526,904,904,904,0,0,1,-30,30,35.8681587763,-32.7299880142,-35.8378980821,29.0589501555
121,128,0.001419287,0.012927023,0.041956721,904,904,904,0,0,1,-30,30,408.467851524,23.6831253504,-406.068535818,-5.95501701332
122,126,0.001208459,0.011006771,0.035724235,904,904,904,0,0,1,-30,30,-125.565635667,1.25173459023,125.757254933,-3.06528926905
123,125,0.001403068,0.012779293,0.04147724,904,904,904,0,0,1,-30,30,22.7883788929,-1.77285545673,-22.7810410962,-2.27810439129
123,126,0.002845761,0.025919501,0.084125884,904,904,904,0,0,1,-30,30,-115.781241083,1.93023674151,116.166429307,-6.79501546797
123,133,0.003005748,0.027376677,0.088855385,904,904,904,0,0,1,-30,30,2.82004523096,-5.5627878361,-2.8197644805,-3.26125086653
124,126,0.00049436,0.005294434,0.445963858,2172,2172,2172,0,0,1,-30,30,2017.47009146,126.244111039,-1997.67217985,40.7568905898
126,127,0.000310515,0.002828201,0.00917938,904,904,904,0,0,1,-30,30,506.856329913,26.0828339171,-506.054398158,-19.6923478222
126,130,0.000205238,0.002198031,0.185145879,2172,2172,2172,0,0,1,-30,30,739.794715589,-20.7453973789,-738.668345072,14.3614767647
127,130,0.001036675,0.009442152,0.030646015,904,904,904,0,0,1,-30,30,19.8092355198,-15.1953907174,-19.8031871617,12.2038730247
127,131,0.001712516,0.015597782,0.050625097,904,904,904,0,0,1,-30,30,187.186388416,4.98185668233,-186.581169768,-4.47678878157
128,131,0.001244536,0.011335367,0.036790746,904,904,904,0,0,1,-30,30,-45.7798048488,-39.22982401,45.8244224228,36.0295202613
129,132,0.00068285,0.006219468,0.020186277,904,904,904,0,0,1,-30,30,-53.4813056587,-5.34813128542,53.501301693,3.54417920156
130,131,0.001920792,0.017494784,0.056782118,904,904,904,0,0,1,-30,30,156.397296722,10.9359862672,-155.921555554,-12.225384021
130,133,0.003687002,0.033581615,0.108994503,904,904,904,0,0,1,-30,30,43.5920332362,-7.47313861908,-43.5214780517,-2.7227245612
130,136,0.000500383,0.005358945,0.451397834,2172,2172,2172,0,0,1,-30,30,493.50730476,-36.7937398524,-492.281734465,5.05613897962
131,135,0.002852894,0.025984463,0.084336729,904,904,904,0,0,1,-30,30,129.514853798,-13.2019572312,-129.026727662,9.34574425699
131,136,0.00188504,0.017169149,0.05572522,904,904,904,0,0,1,-30,30,-6.21440907148,-23.4631786365,6.22336136751,18.034373649
132,135,0.001687092,0.015366213,0.049873501,904,904,904,0,0,1,-30,30,-2.05497883342,0.619748976674,2.05521321301,-5.52556335681
132,136,0.002298553,0.020935471,0.067949421,904,904,904,0,0,1,-30,30,-167.400438761,-1.07062775597,168.054810537,0.313779293126
132,139,0.003203981,0.029182204,0.094715509,904,904,904,0,0,1,-30,30,11.4420727179,-6.2001493444,-11.4377351162,-3.08608102838
133,134,0.000247534,0.002651013,0.22330171,2172,2172,2172,0,0,1,-30,30,-389.905396281,-11.2969090104,390.284138042,-6.85695771784
133,137,0.002346977,0.021376517,0.069380902,904,904,904,0,0,1,-60,60,28.5069158106,2.97773085721,-28.4867453706,-9.67364954818
133,138,0.003451861,0.031439926,0.102043308,904,904,904,0,0,1,-30,30,72.814200183,-6.95413085838,-72.6298829107,-1.48920367132
133,142,0.003348183,0.030495611,0.098978384,904,904,904,0,0,1,-30,30,63.3039833355,-6.5990555942,-63.1688484689,-1.99056172918
134,136,0.00120293,0.012882997,1.085168159,2172,2172,2172,0,0,1,-30,30,171.7142367,-56.0096865658,-171.357944804,-48.0494728433
134,137,0.00012567,0.001345883,0.113367182,4344,4344,4344,0,0,1,-30,30,1219.85167132,117.118465454,-1217.95445526,-108.052744141
134,188,0.001148042,0.010456488,0.033938205,904,904,904,0,0,1,-30,30,-187.215793291,12.8354521966,187.622371275,-12.514147442
134,193,0.000273346,0.002927443,0.246586077,2172,2172,2172,0,0,1,-30,30,-2121.23063118,-45.001313562,2133.58688051,152.566516733
135,139,0.002068494,0.018840067,0.06114845,904,904,904,0,0,1,-30,30,19.392394724,-7.88765685555,-19.3839856363,1.94621605326
135,141,0.003008345,0.027400331,0.088932156,904,904,904,0,0,1,-30,30,-44.9945274903,-4.71572512246,45.0564480806,-3.48160100269
135,144,0.00297949,0.027137519,0.088079157,904,904,904,0,0,1,-30,30,17.9361222957,-4.68574058732,-17.9263739482,-3.88555129593
136,141,0.001550126,0.014118713,0.045824542,904,904,904,0,0,1,-30,30,159.193944971,2.72187634395,-158.797751885,-3.6481410417
136,143,0.002072696,0.018878342,0.061272679,904,904,904,0,0,1,-30,30,175.281210597,6.43466793833,-174.637733782,-6.62547642671
137,142,0.003212851,0.029262992,0.094977719,904,904,904,0,0,1,-30,30,45.0149197635,-11.4018418345,-44.9476704015,2.61006361033
138,140,0.001376464,0.012536984,0.040690787,904,904,904,0,0,1,-30,30,71.8776467504,1.62000528448,-71.8056521997,-4.98812556121
140,141,0.001009929,0.009198541,0.029855336,904,904,904,0,0,1,-30,30,25.0144056382,0.101257967029,-25.007980819,-2.98972325032
141,143,0.001323773,0.012057065,0.039133134,904,904,904,0,0,1,-30,30,87.9531417822,5.03985037851,-87.8487049951,-7.94224913878
143,144,0.002612643,0.023796234,0.077234481,904,904,904,0,0,1,-30,30,27.7216235544,-6.72289901808,-27.7009664559,-0.679515810184
143,145,0.002416296,0.022007881,0.071430098,904,904,904,0,0,1,-30,30,135.533016158,11.3667746969,-135.075952419,-14.1804676249
146,149,0.001841136,0.016769264,0.054427328,904,904,904,0,0,1,-30,30,337.670575913,-26.1816147518,-335.456382713,41.1662479481
148,149,0.00161906,0.014746578,0.047862377,904,904,904,0,0,1,-30,30,-171.231147655,-13.469377203,171.737198211,13.5466323086
148,154,0.002116214,0.019274704,0.062559133,904,904,904,0,0,1,-30,30,-133.155089114,-16.9692530297,133.557779608,14.7065775972
149,152,0.000202482,0.002168519,0.182659929,2172,2172,2172,0,0,1,-30,30,-928.209326057,-164.718089738,930.094320491,167.423110109
149,155,0.002589285,0.023583488,0.076543981,904,904,904,0,0,1,-30,30,10.1847717718,-7.43110642542,-10.1815587787,0.17134731397
150,151,0.000148924,0.001594928,0.134344883,2172,2172,2172,0,0,1,-30,30,199.097303526,-146.675052327,-199.005204853,134.75199479
150,158,0.002402392,0.021881248,0.07101909,904,904,904,0,0,1,-30,30,56.5424418994,-13.2481527637,-56.4599227858,7.1830083754
151,152,0.001119573,0.011990264,1.009970935,2172,2172,2172,0,0,1,-30,30,238.222455458,-66.185804465,-237.559006911,-23.9419815147
151,158,0.001602586,0.014596524,0.047375354,904,904,904,0,0,1,-30,30,63.4248664183,-1.60897023277,-63.357905013,-2.33767053844
151,166,0.000654955,0.007014358,0.590837543,2172,2172,2172,0,0,1,-30,30,-659.845370074,-123.552744936,662.868531733,98.3230803908
152,154,0.000805574,0.007337256,0.023814237,904,904,904,0,0,1,-30,30,270.221099341,31.6768760415,-269.60100331,-28.3109126254
152,155,0.001566957,0.014272016,0.046322111,904,904,904,0,0,1,-30,30,158.556099653,16.2592091895,-158.141296133,-16.9176323985
152,157,0.001573588,0.014332409,0.046518126,904,904,904,0,0,1,-30,30,167.114929004,16.8399978107,-166.652441899,-17.0819189132
152,160,0.001695364,0.01544156,0.050118054,904,904,904,0,0,1,-30,30,181.901854148,17.4109569747,-181.312171168,-16.8357309557
152,161,0.000403851,0.004325115,0.36431559,2172,2172,2172,0,0,1,-30,30,-637.895722231,-174.198880248,639.705854989,158.159682873
152,168,0.000656015,0.007025709,0.591793682,2172,2172,2172,0,0,1,-30,30,-855.450997183,-112.739146418,860.486593141,108.907170599
153,158,0.002249172,0.020485698,0.066489608,904,904,904,0,0,1,-30,30,-111.093781676,1.5269060343,111.384331712,-5.25634026555
153,159,0.001778985,0.016203187,0.052590035,904,904,904,0,0,1,-30,30,-87.6641745591,-21.4027052416,87.8136461794,17.7057947343
155,159,0.00122283,0.011137666,0.036149075,904,904,904,0,0,1,-30,30,-296.909067556,-25.2491245391,298.047439773,32.1481875308
156,159,0.000410587,0.003739669,0.048550778,1808,1808,1808,0,0,1,-30,30,-410.68767742,-41.0687740887,411.415426818,43.0202468955
157,160,0.000789433,0.00719024,0.023337074,904,904,904,0,0,1,-30,30,57.3257455648,1.99097858525,-57.2984289005,-3.9634360962
158,166,0.002742415,0.024978214,0.081070789,904,904,904,0,0,1,-30,30,-222.437428618,-25.7770511207,223.863472847,30.8698720686
158,167,0.002799459,0.025497772,0.082757096,904,904,904,0,0,1,-30,30,-193.906444743,-24.3916602728,195.014210233,26.4318530541
159,163,0.000265204,0.002840248,0.239241441,2172,2172,2172,0,0,1,-30,30,-818.331658325,-104.496824069,820.192762851,101.182377894
159,165,0.000584546,0.006260301,0.527321318,2172,2172,2172,0,0,1,-30,30,-330.731073716,-23.5560307209,331.392604513,-20.4358671859
160,161,0.00175553,0.015989561,0.051896676,904,904,904,0,0,1,-30,30,-348.061630437,-50.6895324377,350.34054794,66.4295731597
160,168,0.00231117,0.021050388,0.068322402,904,904,904,0,0,1,-30,30,-417.31564555,-28.9101046376,421.563321298,60.9689565296
161,164,0.001508546,0.013739996,0.044595354,904,904,904,0,0,1,-30,30,35.2504844659,-1.48197269093,-35.2313909433,-2.72130297313
161,168,0.000388465,0.004160337,0.350435948,2172,2172,2172,0,0,1,-30,30,-789.638447236,-18.3106370725,792.104665326,10.1764605212
161,173,0.000584743,0.006262406,0.527498628,2172,2172,2172,0,0,1,-30,30,-853.985916345,-5.47525449356,858.330389019,-0.078593739903
162,164,0.001969232,0.017935982,0.058214098,904,904,904,0,0,1,-30,30,15.1003219463,-3.10741396223,-15.0957454074,-2.56266426005
162,169,0.001954257,0.017799587,0.057771407,904,904,904,0,0,1,-30,30,-74.836375995,-2.86619213236,74.9478966497,-1.79683801431
163,168,0.000328078,0.003513611,0.295960544,2172,2172,2172,0,0,1,-30,30,-752.103935838,-114.851773226,754.037752362,106.465772133
163,170,0.001446252,0.013172619,0.042753841,904,904,904,0,0,1,-30,30,-130.9193854,7.38633915315,131.174498136,-9.24219434563
165,166,0.000291388,0.003120673,0.262862392,2172,2172,2172,0,0,1,-30,30,-1404.93930931,-113.723661852,1410.89544539,151.780617971
165,167,0.00150717,0.013727466,0.044554685,904,904,904,0,0,1,-30,30,-274.410258011,-17.4516396848,275.583127472,23.7785081427
165,172,0.001824465,0.016617421,0.053934499,904,904,904,0,0,1,-30,30,-192.747532875,-2.45935628912,193.445852281,3.56290158157
166,167,4.68e-05,0.000501204,0.042217674,2172,2172,2172,0,0,1,-30,30,1232.48426697,140.547212199,-1231.75446065,-136.893466279
167,175,0.000461056,0.004937759,0.415920179,2172,2172,2172,0,0,1,-30,30,-1016.41121828,-83.3344977098,1021.26737086,94.0130909416
167,181,0.000669035,0.007165154,0.603539474,2172,2172,2172,0,0,1,-30,30,-278.702817779,-35.6096083832,279.230859038,-18.3098730886
168,170,0.001948455,0.017746737,0.057599872,904,904,904,0,0,1,-30,30,51.4522381245,23.142650869,-51.386804184,-28.2140568773
168,175,6.48e-05,0.002082773,4.241227232,14580,14580,14580,0,0,1,-30,30,-2858.77467733,-353.418234323,2864.14029648,103.397996556
168,176,0.002647882,0.024117193,0.078276207,904,904,904,0,0,1,-30,30,-151.819018983,30.6623231508,152.467731222,-32.4710122825
169,173,0.004146636,0.03776801,0.122582118,904,904,904,0,0,1,-30,30,-111.85160098,-1.8935326916,112.379249952,-5.41813320469
170,172,0.002251564,0.020507492,0.066560346,904,904,904,0,0,1,-30,30,-60.4329134734,2.9622601719,60.5178522351,-8.70173960217
170,177,0.002160034,0.019673822,0.063854536,904,904,904,0,0,1,-30,30,-164.741583326,18.2777974406,165.350889932,-18.9748135828
171,173,0.000471761,0.005052408,0.42557738,2172,2172,2172,0,0,1,-30,30,-25.8498413073,-4.53951284721,25.8543224411,-37.6822806596
172,175,0.001601773,0.014589122,0.047351328,904,904,904,0,0,1,-30,30,-381.106071186,-31.9578710898,383.497543657,49.0484242904
172,178,0.001566145,0.014264614,0.046298087,904,904,904,0,0,1,-30,30,76.5773432856,32.0819441839,-76.4646248112,-35.5585602278
172,179,0.001419076,0.012925101,0.041950483,904,904,904,0,0,1,-30,30,-251.447490546,-25.1347854941,252.371971725,29.4196033497
172,181,0.001652688,0.015052863,0.048856473,904,904,904,0,0,1,-30,30,-169.21163432,-17.7259065913,169.699114812,17.357790373
173,174,0.000180364,0.001931638,0.162706874,2172,2172,2172,0,0,1,-30,30,-280.755241422,183.180491562,280.964954146,-197.031970354
173,180,0.001534098,0.013972729,0.045350725,904,904,904,0,0,1,-30,30,-124.987204922,39.8407980812,125.256049581,-41.8760807909
173,193,0.000801173,0.008580307,0.72274143,2172,2172,2172,0,0,1,-30,30,-629.998936241,-79.3993057113,633.218050253,41.3990324015
174,176,0.000174186,0.001865474,0.157133664,2172,2172,2172,0,0,1,-30,30,-578.83281861,153.635975813,579.470601385,-162.271376692
174,180,0.002126804,0.019371157,0.062872187,904,904,904,0,0,1,-30,30,-62.3807842284,7.37112766525,62.4670698672,-12.7816659427
175,179,0.000146452,0.001568456,0.132115123,2172,2172,2172,0,0,1,-30,30,1483.17447324,187.145682477,-1479.90686489,-165.333470573
175,181,0.000288563,0.003090419,0.260313973,2172,2172,2172,0,0,1,-30,30,981.150238765,123.949369485,-978.326022595,-119.634675118
175,184,0.000834024,0.007596384,0.024655279,904,904,904,0,0,1,-30,30,324.045631098,35.5653127069,-323.161011232,-29.9676525924
176,177,0.000180903,0.001937417,0.163193659,2172,2172,2172,0,0,1,-30,30,673.94179616,40.6225802989,-673.100985239,-47.6145758498
176,189,0.002699886,0.024590855,0.079813553,904,904,904,0,0,1,-30,30,-386.089708846,31.7360365155,390.22172389,-1.99194897575
176,190,0.00069356,0.007427804,0.625663142,2172,2172,2172,0,0,1,-30,30,-1493.10470877,75.0523422503,1508.92413226,32.3556854037
177,178,0.001420168,0.012935046,0.04198276,904,904,904,0,0,1,-30,30,239.034581094,20.0849022247,-238.197900856,-16.5467427776
177,181,0.000368136,0.003942617,0.332096854,2172,2172,2172,0,0,1,-30,30,-132.726504402,-147.925352954,132.858065835,116.66029275
177,182,0.000330972,0.003544605,0.298571253,2172,2172,2172,0,0,1,-30,30,670.686320354,52.8592060136,-669.148905397,-65.4702146635
177,183,0.000103553,0.001109023,0.093415856,2172,2172,2172,0,0,1,-30,30,-874.42475404,81.0525138493,875.24197724,-81.4379209215
178,182,0.000710815,0.006474176,0.021012973,904,904,904,0,0,1,-30,30,-110.14279557,-10.7937747518,110.232706373,9.57845450852
178,183,0.001709968,0.015574573,0.050549766,904,904,904,0,0,1,-30,30,-259.265441462,-5.50803539203,260.45468721,11.4243150709
179,181,0.000142415,0.001525216,0.128472892,2172,2172,2172,0,0,1,-30,30,462.190826118,60.9403005608,-461.877922419,-70.3239353989
179,184,7.1e-05,0.000760352,0.064046437,2172,2172,2172,0,0,1,-30,30,176.421947943,13.8715623857,-176.399483425,-19.988514513
179,185,0.000492185,0.00448287,0.014549871,904,904,904,0,0,1,-30,30,223.796044621,24.5893932642,-223.54459616,-23.7406508279
180,188,0.00285794,0.026030423,0.084485901,904,904,904,0,0,1,-30,30,22.6409089299,-30.2345998291,-22.6063078882,22.1762012316
180,190,0.002176504,0.019823836,0.064341431,904,904,904,0,0,1,-30,30,-551.864888786,50.7422590132,558.659141773,4.75485681675
181,185,0.000527187,0.004801676,0.015584609,904,904,904,0,0,1,-30,30,61.9677528503,3.45432209144,-61.9472005604,-4.8085318946
181,186,0.000107848,0.00115502,0.097290289,2172,2172,2172,0,0,1,-30,30,486.855664895,39.8368269561,-486.595169756,-46.6646785258
183,190,0.000766411,0.008208015,0.691382317,2172,2172,2172,0,0,1,-30,30,-1388.53414278,44.7298115441,1403.68882924,49.1883360456
186,187,2.25e-05,0.00024088,0.020289918,2172,2172,2172,0,0,1,-30,30,59.0860819623,3.91346372639,-59.0852810265,-5.90852866872
188,193,0.002127127,0.019374105,0.062881756,904,904,904,0,0,1,-30,30,-218.974347314,-15.0583183644,220.000093503,18.0801582919
189,190,0.001777646,0.016190991,0.05255045,904,904,904,0,0,1,-30,30,-97.2691859953,-6.63409924929,97.4385103111,2.93444902271
189,191,0.002203558,0.020070245,0.065141189,904,904,904,0,0,1,-30,30,37.4026269039,4.69419465028,-37.3702503678,-10.8652240608
189,192,0.00101682,0.009261308,0.030059057,904,904,904,0,0,1,-30,30,-214.348325444,-2.95924927039,214.817880951,4.23761249312
190,192,0.00242922,0.022125603,0.071812182,904,904,904,0,0,1,-30,30,-18.6234261874,-1.54837013268,18.6319528162,-5.55525295846
191,192,0.001436903,0.013087464,0.042477457,904,904,904,0,0,1,-30,30,-208.631257085,-13.7350641262,209.264842429,15.2788258975
50,51,0.000183433257,0.001964511014,0.165475846512,2172,2172,2172,0,0,1,-30,30,-376.54124314,-483.580466135,377.190633496,473.195135586
35,40,0.00110483426,0.010062949878,0.032660913072,904,904,904,0,0,1,-30,30,-272.456735404,-14.1702216005,273.281914537,18.4177796046
52,54,0.001933005918,0.017606026874,0.057143175736,904,904,904,0,0,1,-30,30,-55.5625876247,-91.7652175044,55.7753985926,87.9013042917
138,142,0.002011004995,0.018316450896,0.059448970508,904,904,904,0,0,1,-30,30,-19.5399075287,-2.05700352291,19.5476769596,-3.76080950975
138,142,0.002011004995,0.018316450896,0.059448970508,904,904,904,0,0,1,-30,30,-19.5399075287,-2.05700352291,19.5476769596,-3.76080950975
25,32,0.000169532691,0.001815640428,0.15293609187,2172,2172,2172,0,0,1,-30,30,-282.177957854,-16.5923389627,282.312934264,2.71747015885
20,22,0.000644356576,0.005868869352,0.019048354018,904,904,904,0,0,1,-30,30,-26.7584807129,-35.8716580666,26.770938709,34.0741778943
9,13,0.000433666023,0.00394987702,0.012819957523,904,904,904,0,0,1,-30,30,1.17937741742,-3.50669874198,-1.17933598335,2.22021220967
24,26,0.000579211317,0.005275519295,0.017122541521,904,904,904,0,0,1,-30,30,-24.9960120789,-10.9803792895,25.0002177746,9.30251754341
45,48,0.00110082278,0.010026412888,0.032542326429,904,904,904,0,0,1,-30,30,-30.6751445104,-21.7064867094,30.6896780833,18.520832066
90,92,0.002453205075,0.022344057031,0.072521210305,904,904,904,0,0,1,-30,30,8.5192086632,-13.3818111116,-8.51481590085,6.48267999921
118,124,0.001890331342,0.01721734222,0.055881637535,904,904,904,0,0,1,-30,30,-310.635135386,-5.02438113376,312.447504261,15.8641573509
118,124,0.001890331342,0.01721734222,0.055881637535,904,904,904,0,0,1,-30,30,-310.635135386,-5.02438113376,312.447504261,15.8641573509
189,192,0.001016820174,0.009261308073,0.030059056397,904,904,904,0,0,1,-30,30,-214.348323364,-2.95924543012,214.817878942,4.23760866265
45,48,0.00110082278,0.010026412888,0.032542326429,904,904,904,0,0,1,-30,30,-30.6751445104,-21.7064867094,30.6896780833,18.520832066
25,26,0.000414519896,0.003775492024,0.012253963133,904,904,904,0,0,1,-30,30,-83.2055906726,-16.0544210355,83.2352443143,15.0966228063
54,61,0.001817124979,0.016550570754,0.053717524111,904,904,904,0,0,1,-30,30,-28.1222472666,-6.58544233719,28.1364246745,1.16320876295
61,62,0.000381510002,0.00347483434,0.011278130537,904,904,904,0,0,1,-30,30,-246.649531088,-37.6413739019,246.878931015,38.5613952738
61,62,0.000381510002,0.00347483434,0.011278130537,904,904,904,0,0,1,-30,30,-246.649531088,-37.6413739019,246.878931015,38.5613952738
9,13,0.000433666023,0.00394987702,0.012819957523,904,904,904,0,0,1,-30,30,1.17937741742,-3.50669874198,-1.17933598335,2.22021220967
15,16,0.000271323843,0.00247124689,0.008020826979,904,904,904,0,0,1,-30,30,-25.1211136129,-11.0259459003,25.1231221316,10.237936037
101,109,0.004096076685,0.037307509262,0.121087487441,904,904,904,0,0,1,-30,30,-236.002400988,26.8415770422,238.317010371,-17.9436715784
155,157,0.000172172314,0.00156816405,0.0050897272,904,904,904,0,0,1,-30,30,84.0235524813,3.87437867203,-84.0107657455,-4.2428094839
53,57,0.000450388393,0.004823514405,0.406297100757,2172,2172,2172,0,0,1,-30,30,1016.43210707,246.636029892,-1011.78268273,-239.676373526
13,15,0.000392204914,0.003572244761,0.011594291637,904,904,904,0,0,1,-30,30,-34.9602763188,-11.0842749194,34.9654821938,9.96713852922
98,99,0.000645521679,0.005879481243,0.019082796606,904,904,904,0,0,1,-30,30,130.790932411,28.3801276604,-130.676133665,-29.257651248
132,139,0.00320398088,0.029182204231,0.094715510584,904,904,904,0,0,1,-30,30,11.4420726411,-6.20014935471,-11.4377350396,-3.08608117429
